[
  {
    "pageNumber": 1,
    "lineCount": 5,
    "text": "•\n•\n•\nI\nElectrical"
  },
  {
    "pageNumber": 2,
    "lineCount": 51,
    "text": "Published   by the   Institution   of Engineering and Technology, London, United Kingdom\nThe   Institution   of Engineering and Technology is registered   as a Charity in   England   &   Wales\n(no.   211014)   and Scotland (no.   SC038698).\nThe   Institution   of Engineering and Technology is the institution\nformed by the joining together of the   lEE   (The   Institution   of\nElectrical Engineers) and the   liE   (The   Institution   of   Incorporated\nEngineers).\n©   1992, 1995, 1998,   2002,   2004   The   Institution   of Electrical Engineers\n©   2008,   2011,   2015,   2018   The   Institution   of Engineering and Technology\nFirst published 1992   (0   85296 537   0)\nReprinted (with amendments) May 1993\nReprinted (with amendments to Appendix 9) July 1993\nReprinted (with amendments) 1994\nRevised edition (incorporating Amendment No. 1 to BS 7671:1992) 1995\nReprinted (with new cover) 1996\nRevised edition (incorporating Amendment No.2 to BS 7671:1992) 1998\nSecond edition (incorporating Amendment No. 1 to BS   7671:2001 )   2002   (0   85296 987 2)\nReprinted (with new cover)   2003\nThird edition (incorporating Amendment No.2 to BS   7671:2001 )   2004   (0   86341 374 9)\nFourth edition (incorporating BS   7671:2008)   2008   (978-0-86341 -854-9)\nReprinted (with amendments) October   2008\nFifth edition (incorporating Amendment No. 1 to BS 7671   :2008)   2011   (978-1-84919-287-3)\nReprinted   2012\nReprinted (with minor corrections)   2013\nReprinted   2014\nSixth edition (incorporating Amendment No.3 to BS   7671:2008)   2015   (978-1-84919-887-5)\nReprinted (with minor corrections)   2015\nSeventh Edition (incorporating 18th Edition to BS   767 1:201 8)   2018   (978-1-78561 -442-2)\nThis publication is copyright under the Berne Convention and the Universal Copyright Convention. All\nrights reserved. Apart from any fair dealing for the purposes of research or private study, or criticism\nor review, as permitted under the Copyright, Designs and   Patents   Act, 1988, this publication may be\nreproduced, stored or transmitted, in any form or by any means, only with the prior permission in\nwriting of the publishers, or in the case of reprographic reproduction in accordance with the terms of\nlicences issued by the Copyright Licensing Agency. Enquiries concerning reproduction outside those\nterms should be sent to the publishers at The   Institution   of Engineering and Technology, Michael\nFaraday House, Six Hills Way, Stevenage, SG l   2AY, United Kingdom.\nCopies of this publication may be obtained from:\nPO   Box 96, Stevenage, SGl 2SD, UK\nTel: + 44   (0)1438   767328\nEmail: sales@theiet.org\nwww.theiet.org/wiringbooks\nWhile the author, publisher and contributors believe that the information and guidance given in\nthis work are correct, all parties must rely upon their own skill and judgement when making use of\nthem. The author, publisher and contributors do not assume any liabifity to anyone for any loss or\ndamage caused by any error or omission in the work, whether such an error or omission is the result\nof negligence or any other cause. Where referen ce is made to legislation it is not to be considered\nas legal advice. Any and all such liability is disclaimed.\nISBN   978-1-78561-442-2 (wiro bound)\nISBN   978-1-78561-443-9   (electronic)\nTypeset in the UK by the   Institution   of Engineering and Technology, Stevenage\nPrinted   in the UK by A Mclay and Company Ltd, Longwood Drive, Forest Farm, Cardiff, CF14   7ZB"
  },
  {
    "pageNumber": 3,
    "lineCount": 51,
    "text": "Published   by the   Institution   of Engineering and Technology, London, United Kingdom\nThe   Institution   of Engineering and Technology is registered   as a Charity in   England   &   Wales\n(no.   211014)   and Scotland (no.   SC038698).\nThe   Institution   of Engineering and Technology is the institution\nformed by the joining together of the   lEE   (The   Institution   of\nElectrical Engineers) and the   liE   (The   Institution   of   Incorporated\nEngineers).\n©   1992, 1995, 1998,   2002,   2004   The   Institution   of Electrical Engineers\n©   2008,   2011,   2015,   2018   The   Institution   of Engineering and Technology\nFirst published 1992   (0   85296 537   0)\nReprinted (with amendments) May 1993\nReprinted (with amendments to Appendix 9) July 1993\nReprinted (with amendments) 1994\nRevised edition (incorporating Amendment No. 1 to BS 7671:1992) 1995\nReprinted (with new cover) 1996\nRevised edition (incorporating Amendment No.2 to BS 7671:1992) 1998\nSecond edition (incorporating Amendment No. 1 to BS   7671:2001 )   2002   (0   85296 987 2)\nReprinted (with new cover)   2003\nThird edition (incorporating Amendment No.2 to BS   7671:2001 )   2004   (0   86341 374 9)\nFourth edition (incorporating BS   7671:2008)   2008   (978-0-86341 -854-9)\nReprinted (with amendments) October   2008\nFifth edition (incorporating Amendment No. 1 to BS 7671   :2008)   2011   (978-1-84919-287-3)\nReprinted   2012\nReprinted (with minor corrections)   2013\nReprinted   2014\nSixth edition (incorporating Amendment No.3 to BS   7671:2008)   2015   (978-1-84919-887-5)\nReprinted (with minor corrections)   2015\nSeventh Edition (incorporating 18th Edition to BS   767 1:201 8)   2018   (978-1-78561 -442-2)\nThis publication is copyright under the Berne Convention and the Universal Copyright Convention. All\nrights reserved. Apart from any fair dealing for the purposes of research or private study, or criticism\nor review, as permitted under the Copyright, Designs and   Patents   Act, 1988, this publication may be\nreproduced, stored or transmitted, in any form or by any means, only with the prior permission in\nwriting of the publishers, or in the case of reprographic reproduction in accordance with the terms of\nlicences issued by the Copyright Licensing Agency. Enquiries concerning reproduction outside those\nterms should be sent to the publishers at The   Institution   of Engineering and Technology, Michael\nFaraday House, Six Hills Way, Stevenage, SG l   2AY, United Kingdom.\nCopies of this publication may be obtained from:\nPO   Box 96, Stevenage, SGl 2SD, UK\nTel: + 44   (0)1438   767328\nEmail: sales@theiet.org\nwww.theiet.org/wiringbooks\nWhile the author, publisher and contributors believe that the information and guidance given in\nthis work are correct, all parties must rely upon their own skill and judgement when making use of\nthem. The author, publisher and contributors do not assume any liabifity to anyone for any loss or\ndamage caused by any error or omission in the work, whether such an error or omission is the result\nof negligence or any other cause. Where referen ce is made to legislation it is not to be considered\nas legal advice. Any and all such liability is disclaimed.\nISBN   978-1-78561-442-2 (wiro bound)\nISBN   978-1-78561-443-9   (electronic)\nTypeset in the UK by the   Institution   of Engineering and Technology, Stevenage\nPrinted   in the UK by A Mclay and Company Ltd, Longwood Drive, Forest Farm, Cardiff, CF14   7ZB"
  },
  {
    "pageNumber": 4,
    "lineCount": 37,
    "text": "Cooperating organisations   6\nPreface   7\nForeword   9\nSection 1   Introduction   11\n1.1   Scope   11\n1.2   Building   Regulations   12\n1.3   Basic information required   15\n1.4   Intended   departures from   BS   7671   15\nSection 2   The   electrical   supply   17\n2.1   General   layout   of equipment   17\n2.2   Function of components   19\n2.3   Separation of gas   installation   pipework from the   electrical   installation   23\n2.4   Portable   generators   24\nSection   3   Protection   31\n3.1   Types of protective device   31\n3 .2   Protection   against   overload   current   31\n3.3   Protection   against short-circuit current and earth   fault   current   31\n3.4   Protection   against   electric   shock   32\n3.5   Automatic disconnection   33\n3.6   Residual   current devices   (RCDs)   34\n3.7   Surge protective devices   (SPDs)   38\n3.8   Arc   Fault   Detection Devices (AFDD)   45\nSection 4   Earthing and bonding   47\n4.1   Protective   earthing   47\n4.2   Legal   requirements   47\n4.3   Main protective bonding   47\n4.4   Earthing conductor and main protective bonding conductor\ncross-sectional areas   48\n4.5   Main protective bonding of   plastic   services   49\n4.6   Supplementary   bonding   50\n4.7   Additional   protection -supplementary   equipotential   bonding   51\n4.8   Supplementary   bonding of   plastic   pipe   installations   51\n4.9   Earth   electrode   51\n4.10   Types of earth   electrode   51\n4.11   Typical   earthing arrangements for various types of earthing system   52\nOn-Site Guide   3\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 5,
    "lineCount": 37,
    "text": "The Institution of Engineering and Technology acknowledges the invaluable contribution\nmade by the following individuals in the preparation of the   On-Site   Guide:\nInstitution   of Engineering and   Technology\nJ.   Bradley   BSc   CEng   FIET   FCIBSE\nS.   Devine   MIET\nEur   lng   Leon   Markwell   MSc,   BSc(Hons),   CEng,\nMIET,   MCIBSE,   LCGI\nG.D.   Cranshaw   CEng   FIET   G. Gundry   MIET\nP.E. Donnachie   BSc   CEng   FIET\nSpecial   thanks to:\n.,..   A Samad Khan MEng (Hons)   CEng   MIET,   MIEEE   PEL   37/1,   GEL 81\n.,..   John Peckham   -   Stroma   Certification\n.,..   Bob   Cairney   -   SELECT\nWe   would   like   to thank the   following   organisations for their continued support:\nBritish   Cables   Association\nBritish Electrotechnical   &   Allied   Manufacturers Association Ltd\nBritish Gas\nBritish Standards   Institution\nCertsure   trading as   NICEIC   and Elecsa\nMinistry of Housing,   Communities   &   Local Government\nECA\nElectrical   Contractors'   Association of Scotland t/a SELECT\nENA\nNEC   Ltd\nRevised,   compiled   and edited\nERA Technology Ltd\nElectrica   I   Safety First\nHealth and Safety Executive\nIHEEM\nNAP IT\nThe Safety Assessment Federation (SAFed)\nUHMA\nSociety for   Public   Architecture,\nConstruction,   Engineering and Surveying\nM.   Coles   BEng(Hons)   MIET,   The Institution of Engineering and Technology,   2018\n6   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 6,
    "lineCount": 30,
    "text": "Section 11   Operation of RCDs   117\n11.1   General   test procedure   118\n11.2   General-purpose   RCCBs   to   BS   4293   118\n11.3   General-purpose   RCCBs   to   BS   EN   61008   or   RCBOs   to   BS   EN   61009   and\nBS   EN 62423   118\n11.4   RCD   protected socket-outlets to   BS   7288   118\n11.5   Additional   protection   118\n11.6   Integral   test device   119\n11.7   Multipole   RCDs   119\nAppendix A   Maximum demand and diversity   121\nAppendix B   Maximum permissible measured earth fault loop\nimpedance   125\nAppendix   C   Selection of types of cable for particular uses and\nexternal influences   133\nAppendix D   Methods of support for cables, conductors and\nwiring systems   139\nAppendix E   Cable   capacities of conduit and trunking   145\nAppendix F   Current-carrying capacities and voltage drop for copper\nconductors   151\nAppendix   G   Cert.ification   and reporting   163\nAppendix H   Standard circuit arrangements for household and similar\ninstallations   187\nAppendix   I   Resistance of copper and aluminium conductors   195\nAppendix J   Selection of devices for isolation and switching   199\nAppendix K   Identification of conductors   201\nAppendix L   Degrees of protection provided by enclosures\n(IP   code)   207\nIndex   209\nOn-Site   Guide   5\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 7,
    "lineCount": 37,
    "text": "The Institution of Engineering and Technology acknowledges the invaluable contribution\nmade by the following individuals in the preparation of the   On-Site   Guide:\nInstitution   of Engineering and   Technology\nJ.   Bradley   BSc   CEng   FIET   FCIBSE\nS.   Devine   MIET\nEur   lng   Leon   Markwell   MSc,   BSc(Hons),   CEng,\nMIET,   MCIBSE,   LCGI\nG.D.   Cranshaw   CEng   FIET   G. Gundry   MIET\nP.E. Donnachie   BSc   CEng   FIET\nSpecial   thanks to:\n.,..   A Samad Khan MEng (Hons)   CEng   MIET,   MIEEE   PEL   37/1,   GEL 81\n.,..   John Peckham   -   Stroma   Certification\n.,..   Bob   Cairney   -   SELECT\nWe   would   like   to thank the   following   organisations for their continued support:\nBritish   Cables   Association\nBritish Electrotechnical   &   Allied   Manufacturers Association Ltd\nBritish Gas\nBritish Standards   Institution\nCertsure   trading as   NICEIC   and Elecsa\nMinistry of Housing,   Communities   &   Local Government\nECA\nElectrical   Contractors'   Association of Scotland t/a SELECT\nENA\nNEC   Ltd\nRevised,   compiled   and edited\nERA Technology Ltd\nElectrica   I   Safety First\nHealth and Safety Executive\nIHEEM\nNAP IT\nThe Safety Assessment Federation (SAFed)\nUHMA\nSociety for   Public   Architecture,\nConstruction,   Engineering and Surveying\nM.   Coles   BEng(Hons)   MIET,   The Institution of Engineering and Technology,   2018\n6   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 8,
    "lineCount": 22,
    "text": "The   On-Site   Guide   is one of a number of   publications   prepared by the   lET   to provide\nguidance on certain aspects of   BS   7671   :2018   Requirements for Electrical Installations,\nlET Wiring Regulations, 18th Edition.   BS   7671 is a joint   publication   of the British Standards\nInstitution   and the   Institution   of Engineering and   Technology.\n11 0.1   The scope   generally   follows   that of   BS   7671 . The Guide   includes   material   not   included   in\nBS   7671, it provides background to the intentions of   BS   7671 and gives other sources of\ninformation. However, it does not ensure   compliance   with   BS   7671 .   It   is a   simple   guide\nto the requirements of   BS   7671;   electrical   installers   should   always   consult   BS   7671 to\nsatisfy   themselves   of   compliance.\nIt   is expected that persons carrying out work in accordance with this guide   will   be\ncompetent to do so.\nHSR25,   EWR   Electrical   installations   in   the   United   Kingdom   which   comply   with   the   lET Wiring\nRegulation 16   Regulations,   BS   7671, must   comply   with   all   relevant   statutory   regulations,   such as the\nElectricity   at Work   Regulations   1989, the   Building   Regulations   and, where   relevant,   the\nElectricity   Safety,   Quality   and   Continuity   Regulations   2002,   as amended.\n114.1   It   cannot be guaranteed that   BS   7671   complies   with   all   relevant   statutory   regulations.\n115.1   It   is, therefore,   essential   to   establish   which statutory and other appropriate   regulations\napply   and to   install   accordingly.   For   example,   an   installation   in   licensed   premises may\nhave requirements which differ from or are   additional   to those of   BS   7671, and these\nwill   take precedence.\nOn-Site Guide   7\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 9,
    "lineCount": 2,
    "text": "8   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 10,
    "lineCount": 32,
    "text": "Part   1   This Guide is concerned with   limited   application   of BS 7671 in accordance with paragraph\n1.1: Scope.\nBS 7671 and the   On-Site   Guide   are not design guides.\nIt   is   essential   to prepare a design and/or   schedule   of the work to be done prior to\ncommencement or   alteration   of an   electrical   installation and to provide   all   necessary\ninformation   and   operating instructions of any equipment   supplied   to the user on\ncompletion.\nAny specification   should   set out the   detailed   design and provide sufficient information to\nenable   competent persons to carry out the installation and commissioning.\nThe specification must provide for   all   the commissioning procedures that   will   be required\nand for the production of any operation and maintenance   manual   and   building   logbook.\nThe   persons   or   organisations   who   may be   concerned   in the   preparation   of the\nspecification   include   the:\nIll>   Designer(s)\nIll>   lnstaller(s)\nIll>   Electricity   Distributor\nIll>   Installation   Owner   and/or User\nIll>   Architect\nIll>   Local   Building   Control   Authority/Standards Division or Approved   Inspector\nIll>   Fire   Prevention   Officer\nIll>   CDM Coordinator\nIll>   BIM   Coordinator\nIll>   Regulatory   Authorities\nIll>   Licensing Authority (where necessary)\nIll>   Health   and Safety Executive.\nIn   producing the specification, advice   should   be sought from the installation owner and/\nor user as to the intended use.   Often,   such as in a   speculative   building,   the   detailed\nintended use is unknown.   In   those circumstances the specification and/or the operation\nand maintenance   manual   and   building   logbook   must set out the basis of use for which\nthe installation is   suitable.\nOn-Site Guide   9\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 11,
    "lineCount": 29,
    "text": "Precise   details   of each item of equipment   should   be obtained from the manufacturer\nand/or   supplier   and   compliance   with appropriate standards confirmed.\nThe operation and maintenance   manual   must   include   a description of how the   installed\nsystem is to operate and must   include   all   commissioning records. The   manual   should   also\ninclude   manufacturers'   technical   data for   all   items of switchgear,   luminaires,   accessories,\netc. and any   special   instructions that may be needed.\nBuilding   Regulations   2010,   Part   L 2013   (Amended 2016) of   England,   for   example,\nrequires that   building   owners or operators are provided with summary information\nrelating   to a new or refurbished   building   which   includes   building   services information\nand the maintenance requirements in a   building   logbook.   Information   on how to   develop\nand   assemble   a   building   logbook   can be obtained from   CIBSE:\nTel.:\nWebsite:\nAddress:\n020 8675 5211\nwww.cibse.org\nCIBSE\n222 Balham High Road\nLondon\nSW1 2   985\nThe   Health   and Safety at Work etc. Act 1974 Section 6 and The Construction (Design\nand Management)   Regulations   2015 are concerned with the provision of information.\nGuidance on the preparation of   technical   manuals   is given in BS   EN 82079-1 :2012\nPreparation   of instructions for use. Structuring, content and presentation General\nprinciples and detailed requirements   and BS 4940 series (1994)   Technical information\non construction products and services.   The size and   complexity   of the   installation   will\ndictate the nature and extent of the   manual.\n10   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 12,
    "lineCount": 38,
    "text": "1.1   Scope\nThis Guide is for   installers   (for simplicity, the term   installer   has been used for electricians\nand   electrical   installers).   It   covers the   following   installations:\nPart   7   Note:\n(a)   domestic and   similar   installations,   including   off-peak   supplies,   supplies   to\nassociated garages, outbuildings and the   like;   and\n(b)   small   industrial and commercial   single-   and three-phase installations.\nSpecial   Installations   or Locations   (Part   7 of   BS   7671) are generally   excluded   from this Guide.\nAdvice,   however,   is given   on   installations in   locations containing a bath   or shower and\nunderfloor heating   installations.\nThis Guide is restricted to   installations:\n313.1   (a)   at a   supply   frequency of   50   Hz\n(b)   at a   nominal   voltage   of   230   V   AC   single-phase or   400/230   V   AC   three-phase\n(c)   supplied   through a distributor's cut-out having a fuse or fuses rated at   100   A or\nless   to one of the   following   standards:\n-   BS   88-2\n-   BS   88-3\n-   BS   88-6\n-   BS   1361 Type   II\nNote:   BS   1361 was w ithdrawn in March   2010   and replaced by   BS   88-3;   BS   88-2.2 and   BS   88-6 were\nwithdrawn in March   2010   and replaced by   BS   88-2   (BS   EN 60269-2) but fuses complying w ith\nthese w ithdrawn standards   w ill   be found in existing   installations   for many years to come.\n(d)   typical   maximum   values   of earth   fault   loop   impedance,   Ze,   for TN earthing\narrangements   outside   the   consumer's   installation   commonly   quoted   by\ndistributors are as   follows:\nll>   TN-C   -S   arrangement -   0.35   0,   see Figure 2.1 (i)\nll>   TN-S arrangement -   0.8   0,   see Figure 2.1 (ii)\nNote:   The values of   0.35   0   and   0.8   0   are typical maximum values as quoted by distributors of\nelectricity upon enquiry which   will   aid, for example, designs for new-build   installations.\nTable\n4\n1.\n5\nFor a TT arrangement, 21   0   is the   usual   stated maximum resistance of the\n542.2.4   distributor's earth   electrode   at the   supply   transformer. The resistance of the\nconsumer's   installation   earth   electrode   should   be as   low   as practicable and an\nOn-Site Guide   11\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 13,
    "lineCount": 40,
    "text": "1\nearth electrode resistance or   Ze   measurement exceeding   200   0   may not be\nstable due to environmental changes, i.e. drying out in summer and freezing in\nwinter.\nAppx E   This Guide also contains information which may be required in general installation work,\nfor example, conduit and trunking capacities, bending radii of cables, etc.\nThe Guide introduces the use of standard circuits, which are discussed in Section 7.\nHowever, because of simplification, this Guide may not give the most economical result.\nThis Guide is not a replacement for   BS   7671, which should always be consulted.\nDefined terms according to   Part   2 of   BS   7671 are used.\nIn   compliance with the definitions of   BS   7671, throughout this Guide the term   line\nconductor   is used instead of   phase conductor   and   live part   is used to refer to a conductor\nor conductive part intended to be energised in normal use, including a neutral conductor.\nThe terminals of electrical equipment are identified by the letters L, N and E (or   PE).\nFurther information is available in the series of Guidance Notes published by the   lET:\nIll>   GN 1 Selection   &   Erection\nIll>   GN 2   Isolation   & Switching\nIll>   GN 3   Inspection   &   Testing\nIll>   GN 4   Protection   Against Fire\nIll>   GN 5   Protection   Against Electric Shock\nIll>   GN 6   Protection   Against Overcurrent\nIll>   GN 7 Special Locations\nIll>   GN 8 Earthing   &   Bonding\nNotes:\nFor clarification:\n.,.   the   distributor   of electricity is deemed to be the organisation owning or operating the   electrical\nsupply equipment, and\n.,.   the   supplier   of electricity is the organisation from whom electricity is purchased.\n1.2   Building   Regulations\nRefer to the   lET   publication   Electrician's Guide to the Building Regulations   for more in-\ndepth guidance on electrical installations in dwellings.\n1.2.1   England   - The   Building   Regulations   2010\nPersons   carrying out electrical work   in   dwellings must comply with   the   Building\nRegulations of England, in particular   Part   P   (Electrical safety - dwellings).\nPersons   responsible for work within the scope of   Part   P   of the Building Regulations may\nalso be responsible for ensuring compliance with other   Parts   of the Building Regulations,\nwhere relevant, particularly if there are no other parties involved with the work. Building\nRegulations requirements relevant to installers carrying out electrical work include:\n12   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 14,
    "lineCount": 0,
    "text": ""
  },
  {
    "pageNumber": 15,
    "lineCount": 35,
    "text": "1\n1.2.2   The   Building   (Scotland)   Regulations   2004   (as\namended)\nThe detailed requirements are given in the Technical Standards for compliance with the\nBuilding (Scotland) Regulations.\nGuidance on how to achieve compliance with these Standards is given in two Scottish\nBuilding Standards Technical Handbooks- Domestic and Non-domestic.\nThese handbooks contain recommendations for electrical   installations,   including   the\nfollowing:\n-   compliance with BS 7671\n-   minimum number of socket-outlets in   dwellings\n-   minimum number of lighting points in   dwellings\n-   minimum illumination   levels   in common areas of domestic buildings, for\nexample, blocks of   flats\n-   a range of mounting heights of switches and socket-outlets, etc.\n-   separate switching for concealed socket-outlets, for example, behind white\ngoods in kitchens\n-   conservation of   fuel   and power in buildings.\nWith regard to   electrical   installations in Scotland, the requirements of the above are\ndeemed to be satisfied by complying with BS 7671.\nNote:   The handbooks are available in electronic format   only   from the Building Standards Division of\nthe Scottish Government from website: www.scotland.gov.uk/bsd\n1.2.3   The   Building   Regulations   of Northern   Ireland\nThe Building Regulations (Northern   Ireland)   2000   (as amended) apply.\nNote:   Information   can be obtained from the website: www.buildingcontrol-ni.com\n1.2.4   The   Building   Regulations   of   Wales\nOn   31 December   2011   the power to make building regulations for   Wales   was transferred\nto   Welsh   Ministers. This means   Welsh   Ministers   will   make any new building regulations\nor publish any new building regulations guidance   applicable   in   Wales   from that date.\nThe Building Regulations   2010   and related guidance for England and Wales,   including\napproved documents as at that date,   will   conti nue to   apply   in   Wales   until   Welsh   Ministers\nmake changes to them. As guidance is reviewed and changes made,   Welsh   Ministers   will\npublish separate approved documents.\n14   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 16,
    "lineCount": 37,
    "text": "1\n313.1   1.3   Basic information required\n544.1\n312\nBefore starting work on an   installation   which requires a new   electrical   supply,   the   installer\nshould   establish   the   following   information with the   local   electricity distributor:\n(a) the number of   live   conductors required by the design\n(b)   the distributor's requirement for cross-sectional area and maximum*   length   of\nthe consumer's   tails\n(c)   the maximum prospective   fault   current   (lpf)   at the   supply   terminals\n(d)   the   typical   maximum earth   fault   loop   impedance   (Ze)   of the earth   fault   path\noutside the consumer's   installation\n(e) the type and rating of the distributor's   fusible   cut-out or protective device\n(f)   the distributor's requirements regarding the size of main protective bonding\nconductors\n(g)   the conductor arrangement and system earthing\n(h) the arrangements for the incoming   cable   and metering.\n*Some   distributors   will   specify a maximum permitted   length   for consumer's   tails.   The\ndistributor may   also   apply   pa rticular requirements for   isolation   or protection.\n132.16   For additions and alterations to existing installations, installers   should   satisfy themselves\nas to the suitability of the   supply,   the distributor's equipment and the earthing and\nbonding arrangements.\n120.3   1.4\nIntended   departures from   BS   7671\nWhere the designer decides to depart from the requirements of   BS   7671, the   resulting\ndegree of safety must not be   less   than that obtained by compliance with the Regulations.\nThe designer is responsible for the safety of the design. Any intended departure from\nthe requirements of   BS   7671,   although   the designer is confident regarding safety, must\nbe recorded on the   Electrical   Installation   Certificate.   There is a difference between an\nintended departure and a non-compliance; points to note:\n-   an intended departure must be recorded on the   Electrical   Installation\nCertificate\n-   an intended departure not recorded on the   Electri cal   Installation   Certificate\nis unacceptable, as it is   simply   a non-compliance and the certificate   would,\ntherefore, be worthless.\nOn-Site   G uide   15\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 17,
    "lineCount": 3,
    "text": "1\n16   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 18,
    "lineCount": 33,
    "text": "2.1   General   layout   of equipment\nThe   general   layout   of the equipment at the service position is shown in Figures 2.1 (i) to\n2.1(iii),   including   typical   protective conductor   cross-sectional   areas.\nThe following scenarios are considered:\n..,._   Figure 2.1 (i)   TN-C-S   (PME)   earthing arrangement\n..,._   Figure 2.1 (ii) TN-S earthing arrangement   (cable   sheath earth)\n..,._   Figure 2.1 (iii) TT earthing arrangement (no distributor's earth provided/used)\nT   Figure 2.1 (i)   TN-C-S   (PME)   earthing arrangement\n•·••••41\nkWh\nconsumer's   tails\nisolator\nswitch   -\n~ n\n-\n•\nmain switch\ncircuit protective   metal   water\nconductors   pipe\nmetal   gas\npipe\nLABEL (see Figure 6.5)\nRCBOs\nwater\nservice\npipe\n/   ~\ngas\nservice\npipe\nNote:   An   electricity   isolator   switch may not   always   be   installed   by the distributor.\nOn-Site Guide   17\n©The   Institution   of Engineering   and   T echnology"
  },
  {
    "pageNumber": 19,
    "lineCount": 59,
    "text": "2\nT   Figure 2.1(ii)   TN-S   earthing arrangement   (cable   sheath earth)\nisolator\nswitch\nconsumer's   tails\n.\nt   • I   •\nmain switch\n16mm\n2\ncircuit   protective   metal   water\nconductors   pipe\nmetal   gas\npipe\nLABEL   (54!e   Figure   6.5)\n/\nlOmm'\nRCBOs\nwater\nlOmm'\ngas meter\ngas\nservice\npipe\nNote:   An electricity isolator switch may not always be installed by the distributor.\nT   Figure 2.1 (iii)   n earthing arrangement (no distributor's earth provided/used)\nIOOA\ncircuit protective   metal   water\nconductors   pipe\nmetal   gas\npipe\nconsumer's   tails\n\"\nelectricity\nisolator\nswitch\nRCBOs\nmain switch\n16mm'\nLABEL   (see   Rgure 6.5)\n~\nearth\ndecbode\nLABEL   (see   Figure   65)\n/\nwater\nservice\npipe\nIOmm'\ngas\nservice\npipe\ngas meter\nNote 1:   An electricity isolator switch may not always be installed by the distributor.\n542.3.1   Note   2:   See   Table 4.4{ii) for further information regarding the sizing of the earthing conductor for a\nTT earthing arrangement.\nNote   3:   See   2.2.6 for requirements for consumer unit   enclosures.\n18   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 20,
    "lineCount": 30,
    "text": "2.2   Function of components\n2.2.1   Distributor's cut-out\n2\nThis   will   be sealed to prevent the fuse being withdrawn by unauthorised persons. When\nthe consumer's tails and consumer unit are   installed   in accordance with the requirements\nof the distributor, the cut-out may be assumed to provide protedion against fault current\nup to the consumer's main switch.\nAs the cut-out is the property of the distributor,   installers   must not cut seals and withdraw\ncut-out fuses without permission. Where removal of the cut-out for isolation is required,\nthe supplier of electricity should be contacted to arrange disconnection and subsequent\nreconnection.\nNote:   The supplier of electricity may not be the same organisation as the distributor; see   1.1.\n2.2.2   Eledricity   meter\nThe terminals will be sealed by the meter owner to prevent interference by unauthorised\npersons.\n2.2.3   Meter   tails\n521.10.1   Meter tails   fall   into two categories, supplier's tails and consumer's tails and there is a\nneed to differentiate between the two.\nT   Figure 2.2.3   Meter tails\nconsumer's tails\nRCBOs\n•   •\nsupplier's\ntai ls   electricity\nisolator   main switch\n-\nl OOA\nswitch\nOn-Site   Guide   19\n© The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 21,
    "lineCount": 44,
    "text": "2\n2.2.3.1   Consumer's   tails\nThe   cables between   the electricity meter and   the consumer unit,   known   as the\nconsumer's tails, are part of the consumer's installation and should be insulated and   non-\nmetallic sheathed or insulated and enclosed within containment, for example, conduit or\ntrunking.   Consumer's   tails are provided by the installer and are the responsibility of the\nowner of the electrical installation.\n514.3.1   Polarity   should be indicated by the colour of the insulation and the minimum cable size\nshould be 25   mm\n2\n•   The distributor may specify the maximum length of tails between\nthe meter and the consumer unit in addition to the minimum cross-sectional area\n(see   1.3).   In   some cases, the distributor may require an electricity isolator switch\n(see 2.2.4).\n434.3(iv)   Where the consumer's tails are protected against fault current by the distributor's cut-out,\nthe method of installation, maximum length and minimum cross-sectional area of the\ntails must comply with the requirements of the distributor.\n5226202\n5526.203\n2.2.3.2   Supplier's   tails\nThe cables between the supplier's cut-out and the electricity meter, known   as the\nsupplier's tails, are part of the supplier's equipment.\nWhere tails are buried in walls or enclosed within the fabric of the building, further\nprotection is required (see 7.3.2).\nIt   is important that both supplier's and consumer's tails are sufficiently protected from\nmechanical damage and disturbance by the use of trunking and/or cable clips; see 2.2.6\nof this Guide.\n2.2.4   Eledricity   isolator   switch\nDistributors may provide and install an electricity isolator switch between the meter and\nthe consumer unit, labelled as   Electricity isolator switch   in Figures 2.1 (i) to 2.1 (iii) and\n2.2.3. This double-pole switch permits the supply to the installation to be interrupted\nwithout withdrawing the distributor's cut-out fuse.\n2.2.5   Consumer's   cont.rolgear\n536.4.201   A consumer unit   assembly (to   BS   EN   61439-3:2012)   is for   use   on   single-phase\ninstallations up to   100   A and may include the following components:\nJilt-   a double-pole isolator\nJilt-   fuses, circuit-breakers or   RCBOs   for protection against overload and fault\ncurrents\nJilt-   RCDs   for additional protection against electric shock\nJilt-   RCDs   for fault protection.\nJilt-   Arc Fault Detection Devices (AFDD) for additional protection against fire.\nAlternatively, a separate main switch and distribution board may be provided.\n20   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 22,
    "lineCount": 48,
    "text": "421.1.201\n421.1.201\n531.3.5.3.2.\n201\n2\nAll   devices and components   shall   only   be those   declared   suitable   accordi ng to the\nassembly   manufacturer's instructions or   literature.   The scope of   BS   EN 61439-3   includes\ndistribution boards with an incoming rated current not exceeding   250   A and outgoing\ncircuits not exceeding   125 A.   They are intended to be operated by ordinary persons.They\ncan be used in domestic and   commercial   single   and three-phase installations up to   100\nA within the scope of this guide.\nSee   lET   Guidance Note 1   -Selection   and Erection and BEAMA guide   Overload   protection\nof an   RCCB   or switch in an LV   assembly   to   BS   EN 61439-3   available   at http://www.\nbeama.org.uk/resource-library.html.\n2.2.6   Consumer   unit   assemblies\nWhere a consumer unit   assembly   is   installed   in domestic   (household)\ndomestic garages and   outbuildings,   one of the   following   applies:\n.\nprem1 ses,\n..,.   the   enclosure   is to be manufactured from non-combustible   material;   or\n..,.   the consumer unit is   enclosed   in a cabinet constructed from non-combustible\nmaterial.\nFerrous   metal,   i.e.   steel,   is deemed to be an   example   of a non-combustible   material.\nPlastic   enclosures   manufactured from   960   degree   glow-wire   rated   material   would   not be\nclassified   as 'non-combustible' in the context of this   regulation.\nWhere a   steel   consumer unit is   installed   in an installation forming part of a   n   system,\nthe earth   fault   loop   impedance,   4,   is   likely   to be much higher than the maximum that\nis permitted for use of the overcurrent protective device, i.e. cut-out, in order to provide\nfault   protection.   Should   the consumer's   tails   become   loose   or damaged and make\ncontact with the   metal   enclosure,   it is   likely   that the overcurrent device   will   not operate\nwithin the maximum permitted time of   5   s.\nThe lET's Wiring   Regulations   Policy   Committee, therefore, advises the   following:\n(a) A   Class   I   metal   consumer unit is   installed   and each outgoing circuit is protected\nby an   RCBO\n(b)   A   split,   Class   I   metal   consumer unit is   installed,   where the   double-pole   main\nswitch of the consumer unit   should   incorporate an   S   type (time   delayed)\nRCCB,   e.g.   1 00   mA S-type R   CCB.\nNote:   In   cases where   RCBOs   protect each outgoing circuit, the risk of the   solid   busbar (connecting\nthe supply side of each   RCBO)   making contact with the ferrous   enclosure   is   minimal.   In\nsplit consumer units, where two or three   RCCBs   protect multiple circuits through individual\ncircuit-breakers, the risk of the single-insulated conductors (connecting the load side of the\ndouble-pole main switch to the supply side of the   RCCBs)   making contact with the ferrous\nenclosure   due to vibration and/or abrasion or being damaged is far higher.   In   essence, where\nthe construction and layout of the consumer unit is such that the risk of live conductors making\ncontact with the ferrous   enclosure   is minimal, then the double-pole main switch need not\nincorporate an S-type   RCCB.\nOn-Site   Guide   21\n©The   Institution   of Engineering   and Technology"
  },
  {
    "pageNumber": 23,
    "lineCount": 53,
    "text": "2\n412.2.4.1\n531.3.5.3.\n2.201\n522.8.1\nIn   all   cases:\n(a)   the consumer's   tails   need to meet the requirements for the protective measure\nof   double   or reinforced   insulation   throughout their   length.   This can be achieved\nby the use of   single-core   insulated   and non-metallic sheathed   cable   with the\nsheath being kept on the right up to the   terminals   of the incoming device (main\nswitch or RCD) of the consumer unit.\n(b)   the consumer's   tails   need to be protected to avoid   mechanical   damage and\ndisturbance at the incoming   terminals   in the consumer unit in order to avoid\nthe   line   conductor becoming disconnected and making contact with the   metal\nenclosure.   This can be achieved   by, for   example,   clipping   or   clamping   the\nconsumer's   tails,   or by   installing   them in trunking and the use of a   suitable\ncable-entry   gland.   In   all   cable   entry arrangements, the   enclosure   shall   not have\nsharp edges that   could   damage   cables.\nT   Figure 2.2.6a   Example   of   clipping   tails   to arrest movement\nCables   clipped   at   relevant   positions   circuit protective   metal   water\nto arrest movement   ~s umer's   tails\nconductors   pipe\nmetal   gas\npipe\nLABEL (see Figure 6.5)\nelectricity\nisolator\nswitch\nsupplier's   tails\n-\nRCBOs\n•\nmain switch\n16mm\n2\nlOOA~----------==================?\nwater\nservice\npipe\n/\ngas\nservice\npipe\n(c)   The   cable   installation   entry method   shall,   so far as is   reasonably   practicable,\nmaintain the fire containment of the   enclosure.   It   is   essential   that account be\ntaken of the manufacturer's instructions, if any.\nThis can   generally   xbe achieved by the   installer   ensuring that   cable   access\nholes   they make in the   enclosure   do not to   leave   gaps greater than:\n•   1.0   mm for the   horizontal   top surface and\n•   2.5 mm for   all   other surfaces of the   enclosure   that are   accessible   after\ninstallation.\n22   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 24,
    "lineCount": 41,
    "text": "522.8.1\n521.5.1\n2\nThe   installer   could   for   example,   select   as they deem appropriate; trunking,\nconduit,   cable   gland   or   cable   entry accessories to minimise the opening around\nthe   cables.\n(d)   the consumer's   tails   also   need to be protected to avoid any   foreseeable   damage\nand, where entering a ferrous   enclosure,   do so through the same entry point.\nA   non-combustible   enclosure   includes   base, cover, door and any components, e.g.\nhinges, covers, screws and catches necessary to maintain fire containment. Devices and\nblanks   are contained within the   non-combustible   enclosure   and, therefore do not have\nto be manufactured from a   non-combustible   material,   e.g.   steel.   However, the use of\nnon-combustible   blanks   is not   precluded.\nNote:   Information on consumer units   kindly   provided by BEAMA. This and more can be found here:\nhttp://www.beama.org.uk/en/publications/technical-bulletins.cfm\nWhere the consumer unit is to be   located   in an   external   non-habitable   building,   e.g. a\ngarage or shed, which is not in   close   proximity to a   dwelling,   consideration   could   still   be\ngiven to   installing   a consumer unit of non-ferrous construction. The term   \"not   in   close\nproximity\" is   always   a moot point and the decision to   install   a non-ferrous   enclosure\nmust be supported by a documented risk assessment, which must be appended to the\nElectrical   Installation   Certificate.\n2.3   Separation of gas installation pipework\nfrom the electrical installation\nWhere gas   installation   pipework is not separated from   electrical   equipment or   cables\nby an   insulating   enclosure,   dividing barrier, trunking, or conduit, the   following   separation\ndistances   shall   be   followed:\n(a)   at   least   150   mm away from   electricity   supply   equipment, such as metering\nequipment, main service cut-outs or   supplier   (main)   isolation   switches and\ndistribution boards or consumer units;\n(b)   at   least   25 mm away from   electrical   switches, sockets and   electricity   supply\nand distribution   cables.\nThe   installation   pipework   shall   not be positioned in a manner that prevents the operation\nof any   electrical   accessory, i.e. a switch or   socket-outlet.\nNote:   Where these spacing requirements are   impracticable   the pipework   should   either be sheathed\nwith an   electric   insulating   material   rated at   230   V or more, or a   panel   of   electrical   insulating\nmaterial   should   be interposed.\nThe cited distances are quoted within   BS   6891:2015   Specification for the installation\nand maintenance of low pressure gas installation pipework of up to 35   mm   (R   1114)   on\npremises,   clause   8.4.2.\nOn-Site   Guide   23\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 25,
    "lineCount": 33,
    "text": "2\nT   Figure   2.3 Separation from the gas   installation\n'\n-\nI\n' ~ ...-   Separation of at least 25 mm from switches,\nI\nI   I\nsocket-outlets and supply or distribution cables\n-   Supply cable or\ndistribution cable\nMinimum\n-   distance\n150mm\nSeparation of at least 1 SO   mm from electricity supply equipment,\ne.g. metering equipment, main service cut outs or supplier (main)\nisolation switches and distribution boards or consumer units\n2.4   Portable   generators\n551.4.4   It   is recognised that generators   will   be used   occasionally   as a temporary or short-term\nmeans of   supplying   electricity   for use; for   example:\nll>   on a construction site\n.,..   on   sta lls   at a street market\nll>   at an   externa l   gathering or function attended by the   general   public,   such as a\ncountry show.\nTemporary generators can be divided into two   classes,   i.e.   portable   and   mobile:\nll>   portable   generators with an   electrical   output rating of up to   10   kVA are used for\nsmall-scale   work for short-term use, i.e.   less   than one day, and\n.,..   mobile   generators are those used for   longer   periods and can be in excess of\n10   kVA output.\nThis Guide considers three scenarios   relating   to the use of   portable   generators; see 2.4.1\nto 2.4.3.\n24   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 26,
    "lineCount": 35,
    "text": "2\n551   For information   relating   to the permanent use of generators see   lET   Guidance Notes 5\nand 7 and Section 551 of   BS   7671 :2018.\n551.4.4\n413\n418.3\nWhere generators are used to   supply   concession   vehicles,   such as burger vans, see\nSection 717   Mobile   and   Transportable   Units of   BS   7671   :2018   and   lET   Guidance Note 7.\n1.4.1   Portable   generator   isolated   from earth\nPortable   generators ranging in output from   0.2   kVA to   10   kVA   single-phase   are often\nisolated   from   Earth,   i.e. there   is no connection between the chassis and/or earth\nconnection of socket-outlet(s) of the unit and the   neutral   of the generator winding and\nEarth. The ends of the generator winding are brought out to one or more three-pin\nsocket-outlets   which   should   conform to   BS   EN   60309-2.   The earth socket-tube of the\nsocket-outlet(s) is   usually   connected   internally   to the frame of the generator   only;   see\nFigure 2.4.1.\nThis arrangement is a form of   electrical separation,   where basic protection is provided\nby basic   insulation   of   live   parts or by barriers and   enclosures,   and   fault   protection is\nprovided by   simple   separation of the separated circuit from other circuits and from Earth.\nThe requirements for   electrical   separation can be found in Section 413 of   BS   7671\nwhere one item of equipment is   supplied   and   Regulation   418.3 where more than one\nitem of equipment is   supplied   by the separated circuit. However, the requirements of\nRegulation   418.3   could   prove   difficult   or   impracticable   to meet in a   typical   application   of\na   portable   generator.\nIt   is   extremely   important to note that a   portable   generator   isolated   from earth   should\nonly   be used to   supply   equipment in the   following   permutations:\n..,.   one or more items of   Class   II   equipment\n..,.   one item of   Class   I   equipment\n..,.   one or more items of   Class   II   and one item of   Class   I   equipment.\nThe   supply   of   only   Class   II   equipment, however, is   preferable.\nNo more than one item of   Class   I   equipment   should   be   supplied   at any time as   faults   can\nbe presented as   voltages   and operatives can provide a path for current   flowing   between\nexposed-conductive-parts of   faulty   electrical   equipment.\nOn-Site   Guide   25\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 27,
    "lineCount": 28,
    "text": "2\nT   Figure 2.4.1   Portable   generator used with a floating earth\nGenerator\n~------~-~~--~\n~------~-~-*--~\nSocket-outlet\nwith overcurrent\nprotection\nLoad\nCurrent-using\nequipment\n2.4.2   Portable   generator used without reference to the\ncondudive mass of the Earth (floating)\n551.4.4   Where more than one item of   Class   I   equipment is to be supplied by a single-phase\nportable generator, it is important to ensure that the earth connections of the socket-\noutlets at the generator are connected to the neutral of the generator winding in addition\nto the chassis or frame of the generator. See Figure 2.4.2.\nSuch a configuration will provide a return path for any fault current caused by contact\nbetween live parts and exposed-conductive-parts of the connected equipment. Note\nthat neither of the live conductors of the generator are connected to the conductive\nmass of the Earth.   If   this method of supply is used, extreme care should be taken\nto ensure that there is no intended or casual interconnection with any other electrical\nsystem, such as extraneous-conductive-parts or exposed-conductive-parts from other\nelectrical systems.\nR CDs   providing additional protection at   30   rnA are required for all circuits supplied in\nthis manner.\n26   On-Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 28,
    "lineCount": 35,
    "text": "BS   7430:\n2011+A1:\n2015\nTable\n54.1\n543.3.1\nT   Figure 2.4.2   Generator   supplying   more than one item of equipment\nGenerator\nSocket-outlets\nwith overcurrent\nprotection and RCD\nprotection at   30   mA\n1.4.3   Portable   generator referenced to the condudive\nmass of the Earth\n2\nWhere there are extraneous-conductive-parts or exposed-conductive-parts of other\nelectrical   systems present, generator reference earthing, by means of an earth   electrode\nto the conductive mass of the Earth,   should   be   installed.   See Figure 2.4.3(i).\nNote that this does not create a n   system; the system   will   be TN-S from the generator,\nthe   neutral   or star point being referenced to the conductive mass of the Earth.\nWhere an earth   electrode   is   supplied   it   will   need to be tested by the standard method\nusing a proprietary earth   electrode   resistance tester; see   10.3.5.2.\nNote that an earth   fault   loop   impedance tester cannot be used for this test as the\nearth   electrode   is not used as a means of earthing, it is used to reference the   portable\ngenerator to the conductive mass of the Earth and does not form part of the earth   loop.\nAs the earth   electrode   is used for referencing and not as a means of earthing, its\nresistance   should,   ideally,   be   less   than   200   0.\nIf   buried, generator reference   earthing and/or bonding conductors   should   be sized\nin accordance with   Table   54.1 and   suitably   protected in accordance with   Regulation\n543.3.1 . For   example,   a 16 mm\n2\nconductor   would   generally   be adequate for short-term\nuse where no   mechanical   protection is provided.\nOn-Site   Guide   27\n©The Institution of Engineering   and   Technology"
  },
  {
    "pageNumber": 29,
    "lineCount": 23,
    "text": "2\nT   Figure 2.4.3(i)   Generator reference earthing - using earth   electrode\nI\nI\nGenerator\nEarth   electrode\nSocket-outlets\nwith overcurrent\nprotection and   RCD\nprotection at   30   rnA\nWhere restrictions, such as concreted/paved areas or the   portable   generator is being\nused some distance above ground   level,   make it impossible to   install   an earth electrode,\nsimultaneously   accessible   metal   parts, i.e. accessible extraneous-conductive-parts and/\nor exposed-conductive-parts from other   electrical   systems, may be bonded to the main\nearthing   terminal   of the generator. See Figure 2.4.3(ii).\n544.1.1   Where separate accessible extraneous-conductive-parts and/or exposed-conductive-\nparts from other   electrical   systems are connected together, protective conductors ca n\nbe sized in accordance with Regulation 544.1.1. For   example,   a l6mm\n2\ncond uctor   would\ngenerally   be adequate for short-term use where no mechanical protection is provided.\n28   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 30,
    "lineCount": 38,
    "text": "2\nFigure 2.4.3(ii)   Generator reference   earthing   -   connection of extraneous-\nand/or exposed-conductive-parts where the   installation   of an\nearth   electrode   is not   possible\n'\n~\n:;\n,,\n:;\n:;\n:;\n..   ~\n-\n\" '/\n,,\n0\nGenerator\nrlll\nlJ\n•\n~~ ....\n....   ~ :\n~,-   '-._,\n<-\np\n..\n' ·\n...\n·?~\n...\nSocket-outlets\nwith overcurrent\nprotection and   RCD\nl~\nprotection at   30   mA\n'\nOn-Site   Guide   29\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 31,
    "lineCount": 3,
    "text": "2\n30   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 32,
    "lineCount": 38,
    "text": "433\n434\n411.3.2\n415.1\n421.1.7\n3.1   Types of protective device\nThe consumer unit (or distribution board) may contain devices providing:\n(a)   protection against   overload   current\n(b)   protection against short-circuit current and earth   fault   current\n(c)   automatic disconnection in case of a   fault   (fault   protection)\n(d)   additional protection   (electric   shock protection): RCD(s)   30   mA.\n(e)   additional protection against fire may   also   be   included   (AFDD)\nFunctions (a) and (b) are usually carried out by one device, i.e. a fuse or circuit-breaker.\n434   Function (c) is   usually   carried out by the device performing function (b), except where\na high   value   of earth   fault   loop   impedance makes the use of a fuse or circuit-breaker for\nfunction (c) impracticable (such as a TT system), in which case an RCD has to be used.\n434   An RCBO, being a unit with a combined circuit-breaker and RCD,   will   carry out functions\n411   (a)   to (d).\nAppx3   3.2\n533.1\nProtection against   overload   current\nProtection against   overload   current   will   be provided by the use of any of the following\ndevices:\n..,..   fuses to   BS   88-2, (BS EN   60269-2)   BS   88-3,   BS   88-6,   BS   1361 and   BS   3036\n..,..   miniature circuit-breakers to   BS   3871-1 types 1, 2 and 3\n..,..   circuit-breakers to   BS   EN   60898   types B, C and D, and\n..,..   residual   current circuit-breakers with   integral   overcurrent protection (RCBOs) to\nBS   EN   61009   series and   BS   EN 62423.\n3.3   Protection against short-circuit current and\nearth   fault   current\nWhen a consumer unit to   BS   EN   61439-3:2012   or   BS   5486: Part 13 or a fuseboard\nhaving   fuselinks   to   BS   88-2 (BS EN   60269-2)   or   BS   88-6 or   BS   1361   is used, then\nprotection against short-circuit current and earth   fault   current   will   be provided by that\nparticular overcurrent protective device.\nNote:   For other protective devices the breaking capacity must be adequate for the prospective fault\ncurrent at their point of installation.\nOn-Site Guide   31\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 33,
    "lineCount": 54,
    "text": "3\n3.4   Protection against electric shock\n3.4.1   Automatic disconnection of   supply\n411\nAutomatic disconnection of   supply   (ADS ) is the most the common method of protection\n411.1   against   electric   shock. There are two   elements   to automatic disconnection of   supply,\nbasic   protection   and   fault protection.\n411.2\n411.1\n416\n416.1\n416.2\n521.10.1\n415.1.1\n415.1.2\n3.4.1.1   Basic protection\nBasic protection is the   physical   barrier between   persons/livestock and a   live   part.\nExamples   of basic protection are:\n..,.   electrical   insulation\nll>   enclosures   and barriers.\nIt   follows   that   single-core   non-sheathed   insulated   conductors must be protected by\nconduit or trunking and be terminated within a   suitable   enclosure.\nA   30   rnA RCD may be provided to give   additional   protection against contact with   live\nparts but must not be used as primary protection.\n411.3   3.4.1.2   Fault   protection\n411.1\n411.3.1.1\n411.3.1.2\n411.3.2\nFault   protection comprises:\n..,.   protective earthing,\nll>   protective   equipotential   bonding, and\nll>   automatic disconnection in case of a   fault.\nFault   protection works by   limiting   the magnitude and duration of   voltages   that may appear\nunder earth   fault   conditions between   simultaneously   accessible   exposed-conductive-\nparts of equipment and between them and extraneous-conductive-parts or earth.\n3.4.2   other methods of protedion against   eledric   shock\n410.3.3   In   addition to automatic disconnection of   supply,   BS 767 1 recognises other methods of\nprotection against   electric   shock.\n414   3.4.3   SELV   and   PELV\n414.3\n414.4.1\n32\nSELV\nSeparated   extra-low   voltage   (SELV) systems:\nll>   are   supplied   from   isolated   safety sources such as a safety   isolating   transformer\nto BS EN 61558-2-6 orBS EN 61558-2-8\nll>   have no   live   part connected to earth or the protective conductor of another\nsystem\nll>   have basic   insulation   from other SELV and PE LV circuits\nll>   have   double   or reinforced   insulation   or basic   insulation   plus   earthed   metallic\nscreening from LV circuits\nOn-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 34,
    "lineCount": 42,
    "text": "414.4.4\n414.4.1\n414.4.5\n3\nll>   have   no   exposed-conductive-parts   connected   to   earth   or   to   exposed-\nconductive-parts or protective conductors of another circuit.\nPELV\nProtective extra-low voltage (PELV) systems must meet all the requirements for SELV,\nexcept that the circuits are not electrically separated from earth.\nFor SELV and PELV systems, basic protection need not be provided if voltages do not\nexceed those given in Table 3.4.3.\nT   Table   3.4 .3   SELV and PEL V basic protection voltage limits\nLocation   SELV   and   PELV\nDry areas\nImmersed   equipment\nLocations containing a bath or shower,\nswimming pools, saunas\nOther areas\n25   V   AC   or   60   V   DC\nFurther protection required at all   voltages\nFurther protection required at all voltages\n12VAC   or   30V   DC\n411   3.5   Automatic disconnection\n3.5.1   Standard circuits\nFor the standard final circuits given in Section   7   of this Guide, the correct disconnection\ntime is obtained for the protective devices by limiting the maximum circuit lengths.\nTable 41.1   3.5.2   Disconnection times -TN systems\n411.3.2.2   A disconnection time of not more than   0.4   s is required for final circuits:\nll>   63 A with one or more socket-outlets\nll>   32 A when supplying only fixed equipment\n411.3.2.3   A disconnection time of not more than 5 s is permitted for:\nll>   final circuits exceeding 32 A, and\nll>   distribution circuits.\nTable 41.1   3 .5.3   Disconnection times-   TT   systems\n411.3.2.2   The required disconnection times for installations forming part of a TT system can,\nexcept in the most exceptional circumstances outside the scope of this Guide, only be\nachieved by protecting every circuit with an RCD, hence, a time of not more than   0.2   s\nis required for final circuits:\nll>   63 A with one or more socket-outlets\nll>   32 A when supplying only fixed equipment.\nOn-Site   Guide   33\n©The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 35,
    "lineCount": 60,
    "text": "3\n411.3.2.4   A disconnection time of not more than 1 s is permitted for:\n111>   final   circuits exceeding 32 A, and\n411.4\n411.5\n411.3.3\n(i)\n411.3.4\n701.411.\n3.3\n701.411.\n3.3\n411.3.3\n(ii)\n522.6.\n202\n522.6.\n203\n111>   distribution circuits.\n3.6   Residual   current devices   (RCDs)\nRCD   is the generic term for a device that operates when the   residual   current in the circuit\nreaches a predetermined   value.   The   RCD   is, therefore, the main component in an   RCCB\n(residual   current operated   circuit-breaker without   integral   overcurrent protection) or\none of the functions of an   RCBO   (residual   current operated circuit-breaker with   integral\novercurrent protection).\n3.6.1   Protedion   by   RCDs\nR CDs   are required for:\n(a)   fault   protection where the earth   fault   loop   impedance is too high to meet\nthe required disconnection time, for   exam ple,   where the distributor does not\nprovide a connection to a means of earthing, i.e.   TT   earthing arrangement\n(b)   additional   protection for   socket-outlets   not exceeding 32 A\n(c)   additional   protection for   lighting   circuits in domestic   (household)   premises\n(d)   additional   protection for   all   low   voltage   circuits serving   locations   containing a\nbath or shower\n(e)   additional   protection for   all   low   voltage   circuits passing through zones 1 and 2\nof   locations   containing a bath or shower but not serving equipment within the\nlocation\n(f)   additional   protection for circuits   supplying   mobile   equipment not exceeding 32\nA   for use outdoors\n(g)   additional   protection for   cables   without earthed   metallic   covering   installed   in\nwalls   or partitions at a depth of   less   than   50   mm and not protected by earthed\nsteel   conduit, earthed trunki ng or earthed ducting\n(h)   additional   protection for   cables   without earthed   metallic   covering   installed   in\nwalls   or partitions with   metal   parts (not   including   screws or   nails)   and not\nprotected by earthed   steel   conduit or the   like.\n3.6.2   Omission of   RCD   protedion\n411.3.3   3.6.2.1   Specific cases\n411.4\n411.5\n34\nRCDs   for   additional   requirements for   socket-outlets   can be omitted in non-domestic\npremises, where a documented risk assessment determines that   RCD   protection is not\nnecessary. The risk assessment must be appended to the certificate issued for the work.\nSee 3.6.2.2.\nCables   installed   on the surface do not   specifically   require   RCD   protection; however,   RCD\nprotection may be required for other reasons, for   example,   for   fault   protection where the\nearth   fault   loop   impedance is such that the disconnection time for an overcurrent device\ncannot be met.\nO n-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 36,
    "lineCount": 27,
    "text": "3\n411.3.3   3.6.2.2   Risk assessment and the omission of   additional   requirements by   RCDs   for\nsocket-outlets\nIn   non-domestic premises,   BS   7671:2018   permits   RCDs,   where   usually   provided\nfor   additional   protection to socket-outlets, to be omitted where a documented risk\nassessment determines that the risk to users and those in the vicinity is sufficiently   low\nand, hence,   RCD   protection is not necessary.\n411.3.3   The Management of Health and Safety at Work Regulations 1999 puts the responsibility\nNote 2   for carrying out risk assessments onto (as   applicable)   the persons responsible for the\noperations or work activity. The risk assessment   should   consider the frequency of use,\nthe environment, the equipment to be connected, the   skill   level of the person using the\nequipment and the socket-outlet and the persons who   will   have access to the area when\nthe equipment is in operation, amongst many other factors.\nThe intention is that the omission of   RCDs   for additional protection to socket-outlets\nshould be only as a last resort and certainly not for implementation in domestic premises.\nNote that the risk assessment, like   all   risk assessments,   will   need to be revisited at\npertinent intervals to assess any change in circumstances, i.e. change of use/change of\nownership or when a periodic inspection is undertaken and must be appended to the\nElectrical   Installation   Certificate   EICR.\n3.6.3   Applications   of   RCDs\n314   Installations   are required to be divided into circuits to avoid hazards and minimize\ninconvenience in the event of a fault and to take account of danger that might arise from\nthe   failure   of a   single   circuit, such as a lighting circuit.\nThe following scenarios show different methods of providing   RCD   protection within\ninstallations.   Note that, for clarity, earthing and bonding connections are not shown.\nOn-Site   Guide   35\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 37,
    "lineCount": 27,
    "text": "3\n3.6.3.1   Examples of   RCDs   within   installations\nIn   each case, refer to 2.2.6 of this Guide.\nT   Figure 3.6.3(i)   Consumer   unit with   RCBOs,   suitable for   all   installations\n(TN and TT)\nfinal   circuits\n•   •\n•\n..\n•\n30mARCBOs\nlabelled   main switch\n'Main switch'   (isolator)\nSingle   RCBOs   protect each outgoing circuit and the risk of the busbar (connecting\nthe   supply   side of each   RCBO)   becoming   loose   and making contact with the ferrous\nenclosure   is   minimal.   The use of   RCBOs   will   minimize inconvenience in the event of a\nfault   and is   applicable   to   all   systems.\nT   Figure 3.6.3(ii)   Split   consumer unit with separate main switch and two   30   rnA\nRCCBs\nfinal   circuits   final   circui ts\n•   •   •   •\nmain switch   30   mA   30   mA\n(isolator)   RCCB   RCCB\nlabelled\n'Main switch'\n36   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 38,
    "lineCount": 39,
    "text": "3\nThe division of an installation into two parts with separate   30   mA   RCCBs   will ensure\nthat part of the installation will remain on supply in the event of a fault. Generally, this\nis not suitable for an installation forming part of a TT system as there is insufficient fault\nprotection of the single insulated conductors which connect the load side of the double-\npole main switch to the supply side of the   RCCBs.\n'Y   Figure 3.6.3(iii)   Three-way split consumer unit with separate main switch, two\n30   mA   RCCBs   and circuits without   RCD   protection\nltllltj•\nkWh\nspecifically   labelled   circuits\ne.g. fire   alarms,\nmedical   equipment\nfinal   circuits\nmain switch\n(isolator)\nlabelled\n'Main switch'\n30mA\nRCCB\nfinal   circuits\n30mA\nRCCB\nThe three-way division of an installation can provide ways unprotected by   RCDs   for, say,\nfire systems and for two separate   30   mA   R CCBs   to ensure that part of the installation\nwill remain on supply in the event of a fault. Unprotected circuits will usually need to be\ninstalled in earthed metal conduit or wired with ea rthed metal-sheathed cables. This is\nnot suitable for an installation forming part of a TT system as there is insufficient fault\nprotection of the single insulated conductors which connect the load side of the double-\npole main switch to the supply side of the   RCCBs.\n3.6.3.2   RCBOs\nThe use of   RCBOs   will minimize inconvenience in the event of a fault and is applicable\nto all systems.   See   Figu re 3.6.3(i).\nSuch   a consumer unit arrangement also easily allows individual circuits, such as to\nspecifically labelled socket-outlets or fire alarms, to be protected by a circuit-breaker\nwithout   RCD   protection.   Such   circuits will usually need to be installed in earthed metal\nconduit or wired with earthed metal-sheathed cables.\nOn-Site   Guide   37\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 39,
    "lineCount": 41,
    "text": "3\n3.6.3.3   Split board with two   30   rnA   RCDs\nThe division of an installation into two parts with separate   30   rnA   RCCBs   will   ensure that\npart of the installation   will   remain on supply in the event of a fault, see Figure 3.6.3(ii).\n3.6.3.4   Three-way split board with two   30   rnA   RCDs\nThe three-way division of an installation can provide ways unprotected by   RCDs   for, say,\nfire systems and for two separate   30   rnA   RCCBs   to ensure that part of the installation\nwill   remain on supply in the event of a fault. Unprotected circuits   will   usually   need to\nbe   installed   in earthed metal conduit or wired with earthed metal-sheathed cables, see\nFigure 3.6.3(iii).\n534   3.7   Surge protective devices (SPDs)\n3.7.1   Overview\n131 .6 .2\nElectrical installations and connected equipment can be severely affected by lightning\nactivity during thunderstorms or from electrical switching events.\nGN 1   For more information, see   lET   Guidance Note 1.\n443.6.2   Damage can occur when the surge or transient overvoltage, as the result of lightning or\nTable   electrical switching, exceeds the impulse withstand voltage rating of electrical equipment\n443.2   - the levels of which are defined in Table 443.2 of BS 7671:2018.\n443\n534\nSurges from electrical switching events are created when large inductive loads, such as\nmotors or air conditioning units, switch off and release stored energy which dissipates as\na transient overvoltage. Switching surges are, in general, not as severe as lightning surges\nbut are more repetitive and can reduce equipment lifespan.\nOvervoltages of atmospheric origin, i.e. created by lightning events, in particular, can\npresent a risk of fire and electric shock owing to a dangerous flashover.\n.,.   Section 443 of BS 7671 :2018 has requirements for the protection of persons,\nlivestock and property from injury and damage as a consequence of overvoltage\n.,.   Section   534 has   requirements for the selection   and   installation of surge\nprotective devices.\nNote:   Section 534   applies   to   AC   power circuits   only.   When the need for power   SPDs   is identified,\nadditional   SPDs   on other services such as telecommunications   lines   and equipment is   also\nrecommended.   See   BS   EN 62305 and   BS   EN 61643.\nNote:   Some   electronic   equipment may have protection   levels   lower   than   Category   I   of   Table   443.2.\nNote:   BS   7671:2018 does not specify requirements for protection against transient   overvoltages\ndue to direct or nearby   lightning   strokes on the structure. For risk management for protection\nagainst transient   overvoltages   due to direct or nearby   lightning   strokes on the structure, see   BS\nEN   62305-2.\n38   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 40,
    "lineCount": 38,
    "text": "3\n3.7.2   Arrangements for protedion against   overvoltages\n443   Protection   according to Section 443 can only be achieved if transient overvoltages are\n534   limited to values lower than those given in Table 443.2, requiring the correct selection\nand installation of suitable   SPDs.\n443.1\nTable 443.2\n443.4\n443.4\n3.7.2.1   Where SPD protection may not be required\nProtection   against overvoltages of atmospheric origin is not required in the   following\ncircumstance but the rated impulse withstand voltage of equipment must meet the\nrequirements of Table 443.2 of BS 7671:2018:\nll>   for single   dwelling   units where the total value of the installation and equipment\ntherein, does not justify such protection and the consequential losses are\ntolerable.\n3.7.2.2   Where SPD protection is required\nProtection   against transient overvoltages   shall   be provided where the consequence\ncaused by overvoltage:\n(a)   results in serious injury to, or loss of, human life, (e.g. hospitals, care homes,\nhome dialysis equipment)\n(b)   results in interruption of public services and/or damage to cultural heritage,\n(e.g. data centres, heritage status buildings like museums and castles)\n(c)   results in interruption of commercial or industrial activity (e.g. banks, hotels,\nsupermarkets, industrial plants, farms)\n(d)   affects a large number of collocated   individuals (e.g. offices, universities,\nschools, residential tower blocks)\nFor   all   other cases than above a risk assessment to determine the Calculated   Risk\nLevel CRL   shall   be conducted to 443.5 (see Appendix   lET   Guidance Note 1 for further\ninformation).\nNote:   BS EN   62305·2   Protection against   lightning   risk assessment method must be used for high\nrisk   installations   such   as   nuclear   or   chemical   sites where the consequences of transient\novervoltages   could   lead   to   explosions,   harmful   chemical   or radioactive   emissions   thus\naffecting the environment.\nThe flow cha rt   in   Figure 3.7.2.2   will   aid the decision-ma king process for electrical\ninstallations within the scope of this Guide. See   lET   Guidance Note 1   for more information.\nOn-Site   Guide   39\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 41,
    "lineCount": 105,
    "text": "-\nQ\n@ 0\n-t::l\n::rv-,\n~   - ·\n--\n::::J   (1)\n;:!:.   C)\nC:c::\n:::::r. _,\noa..\n::::Jro\nQ..\ng'\n<>:9 .\n~\n::::! .\n~\n\"'\n5.\n~\n:::r\n::::J\n!2.\n~\n'Y   Figure 3.7.2.2   SPD   decision   flow   chart for insta llations within the scope of th is Guide\nSTART\nOlrtct   Of   ntarby   lightning   strikes   on   the   structtxe;   or\nstructures   with   risk   of   explosion;   or   where   the   damage   may\nalso   lrwofw   the   envlrorvnent   (e.g.   chemic:   ill   or   riitcioactivej\n(443.1.1)\nNO ~\nConsequ~es   caused\nby   o~Jerwltage   teads   to:\na)   se<louslnjvry   10   0<   loss   of   human   !We\nb)   lnlerrupllon   of   public   services   and/or   damage\nto   cultural   heritage\nc)   Interruption   of   commercial   or   industrial   activity\nd)   Interruption   to   an   Installation   with   a   large\nnumber   of   collocaled   Individuals\n(443A)\nN O ~\nConsequences   caused   by   overYOitage   for a\nsingle   dwelling   unit where   an   assessment\nshows   the   tOUII   value   of   theelectrlcal\nInstallation   and   connected   equipment\nd~s   nor   ne<essltate   the   cost   of   SPO\nprotection\n(443A)\nNO ~\nConsequences   caused\nby   011ervoltage   leads   1D   Interruption   to   oil   other\nlnstalatlons   than   detailed   above\n(443A)\nYES\n~\n....\nYES\n~\n....\nYES\n~\n....\nYES\n~\n....\nR.!for   to   BS   EN   62305   fO<   rl!k\nmanagement   to determine\nspecific   protection   against\n\\\nowrvotage   requirtments   )\n(443.1.1)\n\\_~------\nProtection   against   011ervoltages   required-   selected   and   installed   to Section 534\nWhere   the   strudu\"'   Is   equipped   with   an   extemlll   ightring   protection   system   LPS   0<\nprotection   against   theeffects   of   direct   ightnlng   on   ovorhead   lines   Type   I   SPDs   shal   be\nInstalled   as   dose   as   possible to   tho   or'lgln   of   the   <lectr1clll   lnstalatlon.   (534.4.13)\nWhere   the   structure   Is   not   equipped   with   an   external   LPS or   does   not   require   protection\nagainst   the   effects   of   direct   lightning, Typo   2   SPDsshall   be   Installed   ascloseas   possible   to\nthe   origin of   the   electrical   Installation.   (534.4.1   A)\nSPDs   Installed   close   to   sensitive   equipment to further protect   against   switching transients\noriginating   within   the   building   sl>oll   be   Typo   2 or   type   3.   (534.4. 1.1)\n(Nole:   SPDs   can   be   combined   Type   SPDs   e.g.   Tl+2, T l+2+3, T2+3 -see   Appendix   16of   _j\n85   767 1 :2018)\n'--\n(\nProte-ction   against   ovei'\\'Oitages   not\nrequired   If   equipment   complies   with\nrequired   rated   Impulse   voltage\n(Tablo443l)\nPerfOfm   risk   assessment\nto   determine   Calculated\nRisk   Level   CRL   value\n(443.5)\nYES\nCRt   value   k   >   1000\nCRL   ~   1000   or if no risk\nassessment   Is   performed\nYES\nCheck   If   data,   signal   and   telecom   lines   require\nprotection   to   preserve   Lightning   Protection\nZones   LPZ   concept (443.1.1,   534. 1,   534.4.1.2)\nEND\nl.N"
  },
  {
    "pageNumber": 42,
    "lineCount": 56,
    "text": "534.1\n534.4\n3\n3.7.3   Types of   SPD   protedion\nFor the protection of   AC   power circuits,   SPDs   are   allocated   a type number:\nJi>   Type 1   SPDs   are   only   used where there is a risk of direct   lightning   current and,\ntypically,   are   installed   at the origin of the   installation\nJi>   Type 2   SPDs   are used at distribution boards\nJi>   Type 3   SPDs   are used near   terminal   equipment.\nSee   also   Table   3.7.3.\nAppendix   Combined   Type   SPDs   are   classified   with more than one Type, e.g. Type 1   &   2, Type 2\n16   & 3, and can provide both   lightning   current with   overvoltage   protection in addition to\nprotection between   all   conductor combinations (or modes of protection) within a   single\nunit.   Combined   Type   SPDs   provide high surge current   handling   combined with better\novervoltage   protection   levels   (Up)   - the   latter   being a performance parameter of an   SPD.\nT   Table   3.7.3   CSA   of conductors and types of   SPD   protection\n534.4.10\n534.4.10\nType   Name   Location   CSA   conductor   Hazard\n1   Equipotential   Origin of the   16 mm\n2\nminimum -   Protect against\nbonding or   installation   length   of   tails   -   ideally   flashover from direct\nlightning   <0.5   m but no   longer   lightning strikes to\nprotection/   than 1m   structure or to LV\ncurrent   SPD   overhead   supply\n2   <Mrvoltage   Origin   of the\n2\n6 mm   or   equal   Protect against\nSPD   installation   to   CSA   of circuit   overvoltages   which can\nconductoiS   overstress the   electrical\ninstallation\nT   CSA   of conductors connecting   SPDs   and the   OCPDs   to   live   conductors\n1\n2\nType   Location   CSA   conductor\nOrigin of the   installation\nOrigin of the   installation\n16 mm\n2\nminimum   - length   of   tails -   ideally   <O.S   m\nbut no   longer   than 1 m\n6 mm\n2\nor   equal   to CSA of circuit   conductoiS\n3.7.4   Coordination and   seledion   of surge protedion\nWhere a number of   SPDs   are required to operate in conjunction with each other they\nmust be coordinated to ensure the correct type of protection is   installed   where required;\nsee Figure 3.7.4.\nSPD   protection   should   be coordinated as   follows:\nJi>   choose the correct type of   SPD   for the installation and site in the correct\nlocation\nJi>   refer to   Regulation   443.6.2 and   Table   443.2 of   BS   7671   (impulse   withstand\nvoltage)\nOn-Site   Guide   41\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 43,
    "lineCount": 26,
    "text": "3\n534\n.4.4.\n2\nIll>   choose SPDs with a protection level   (Up)   sufficiently lower than the impulse\nwithstand voltage or lower than the impulse immunity of the equipment to be\nprotected\nIll>   choose SPDs of the same make or manufacture.\nNote:   Coordinated   SPDs   must be of the same make or manufacture unless the designer is satisfied\nthat devices of different makes   will   coordinate as required   .\n..-   Figure 3.7.4   Typical location of a coordinated set of   SPDs\nType3\nOvervoltage SPD\nTerminal equipment\n1\n42   On-Site   Guide\nType2\nOvervoltage SPD\nDistribution board or\nconsumer unit\n©The   Institution   of Engineering and Technology\nType 1\nEquipotential\nbonding or   lightning\nprotection/current SPD\nOrigin"
  },
  {
    "pageNumber": 44,
    "lineCount": 23,
    "text": "534.4.8\n3\n3.   7.5   Critical   length of connecting condudors for   SPDs\nTo gain maximum protection the connecting conductors to SPDs must be kept as short\nas   possible,   to minimize additive inductive   voltage   drops across the conductors. The   total\nlead   length   (a   +   b)   should   preferably   not exceed   0.5   m but in no case exceed   1.0   m;\nsee Figure 3.7.5.\nRefer to the   SPD   manufacturer's instructions for   optimal   installation.\nT   Figure 3.7.5   Critical   length   of connecting conductors for   SPDs\nOCPD\na\nr--~   -   ...   •••• .\nSPD   V I\n..._r\"\"\"\"'   •   •   •   •   •   •••   '\nb\nMain earthing   terminal   or\n..L,   connecting conductor ba r\n-\nOCPD   = overcurrent protective device\nSPD   =surge protective device\nE/1   = equipment or installation to be protected against overvoltages\nOn-Site   Guide   43\n©The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 45,
    "lineCount": 37,
    "text": "3\n3.   7.6   Methods of connection\n534\n.4.\n3\nPrimarily,   the   installation   of   SPDs   must   follow   the   manufacturer's instructions but\nminimum   SPD   connections at the origin of the   electrical   supply   are   usually   made as\nthose shown in Figure 3.7.6(i) (TN-C-S, TN-S,   TI)   and Figure 3.7.6(ii)   (TI   -   SPDs\nupstream of RCD):\nType 1   SPDs   should   be   installed   upstream from any RCD to avoid unwanted tripping.\nWhere this cannot be avoided, the RCD   should   be of the   time-delayed   or S-type.\n534\n.4.\n7\nT   Figure 3.7.6(i)   SPDs   on   load   side of RCD\nOCPD   1\nL1\nL2\nr\ni:::::JI   RCD   I   --1--l--.----f=~===f==l 1-   L3\nN\nProtect ive\ncond uctor _._.\nOCPD 2\nI   ---   1- -\nI   SPC   SPC   SPC\nI\nI   I\nI   I\n---- ----\n-\n-\n44   On-Site   G uide\n© The   Institution   of Engineering and Technology\n'\n-\n-"
  },
  {
    "pageNumber": 46,
    "lineCount": 55,
    "text": "3\n5\nT   Figure 3.7.6(ii)   SPDs on   supply   side of   RCD\n34.4.7\nOCPD1\nL1\nL2\n-\nL3\nRCD\nt\n•\nN\nProtective\nOCPD2\nconductor\n,..-   -   ~\n-   -   -   I\nI\nI   SPC   SPD   SPD\nI   I\nI   I   I\nI   I\nI\n\"'=   ~~\nI\nI   I\n-----------\n~   ~   ~   >.J\n~   ~\n-   -\n-   -\nNote:   See   Appendix 16 of   BS   7671:2018 for further information regarding the connection of SPDs.\n4\n21.1.\n7\n3.8 Arc   Fault   Detection Devices (AFDD)\n537.6   The use of AFDDs is recommended as   additional   protection against fire in   AC   final\ncircuits. Such protection is not offered by circuit-breakers, fuses and   RCDs   as AFDDs are\ndesigned to detect   low   level   hazardous arcing that circuit breakers, fuses and   RCDs   are\nnot designed to detect. AFDDs detect series and   parallel   arcs which, for instance, can\noccur within damaged   cables   and   loose   connections.\nAFDDs may be provide as :\n(a)   one   single   device, comprising an AFD unit and opening means and intended to\nbe connected in series with a   suitable   short circuit protective device   declared\nby the manufacturer   complying   with one or more of the   following   standards\nBS   EN 60898-1,   BS   EN   61009-1   orBS EN 60269 series.\n(b)   one   single   device, comprising an AFD unit integrated in a protective device\ncomplying   with one or more of the   following   standards   BS   EN 60898-1,   BS   EN\n61008-1,   BS   EN   61009-1   orBS EN 62423.\n(c)   an AFD unit (add-on   module)   and a   declared   protective device, intended to\nbe   assembled   on site.\nAFDDs   shall   be   installed   at the origin of the circuit to be protected.\nOn-Site   Guide   45\n© The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 47,
    "lineCount": 3,
    "text": "3\n46   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 48,
    "lineCount": 35,
    "text": "4.1   Protective earthing\nThe purpose of protective earthing is to ensure that, in the event of a   fault,   such as\nbetween a   line   conductor and an exposed-conductive-part or circuit protective conductor,\nsufficient current   flows   to operate the protective device, i.e. fuse to   blow,   circuit-breaker\nto operate or   RCD   to operate, in the required time.\n411.4.2   Every   exposed-conductive-part   (a conductive part of equipment that can be touched\n411.5.1   and which is not a   live   part but which may become   live   under   fault   conditions)   shall\nbe connected by a protective conductor to the main earthing   terminal   and, hence, the\nmeans of earthing for the installation.\nESQCR\n512665\nESQCR   (NI)\n2012\nNo. 381\n4.2   Legal   requirements\nESQCR   requires that a distributor of   electricity   makes the   supply   neutral   conductor or\nprotective conductor   available   for t he connection of the consumer's protective conductor\nwhere it can be   reasonably   concluded   that such a connection is appropriate. Such a\nconnection may be deemed inappropriate where there is a risk of the   loss   of the   PEN\nconductor, for   example,   where bare overhead   low   voltage   distribution   cables   supply   a\nrural   building.   In   such cases, an installation earth   electrode   must be provided and the\ninstallation   will   then form part of a TT system.\nEssentially,   permission   to   connect   the   consumer's   protective   conductor   to   the\ndistributor's   neutral   can be denied to new installations but, where permission is granted,\nthe distributor has a responsibility to maintain the connection.\nNote:   For some   rural   installations   supplied   by a   PME   arrangement, it may be pertinent to   install   an\nadditional   earth   electrode   to mitigate the effects of a   PEN   conductor becoming open-circuit;\nsee   lET   Guidance Note 5.\n4.3   Main protedive bonding\n(Figures 2.1(i) to 2.1( iii))\nThe purpose of protective bonding   is to   reduce the   voltages   between the various\nexposed-conductive-parts and extraneous-conductive-parts of an installation, during a\nfault   to earth and in the event of a   fault   on the distributor's network.\nOn-Site Guide   47\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 49,
    "lineCount": 46,
    "text": "4\n411.3.1.2   Main protective bonding conductors are required to connect extraneous-conductive-\nPart 2   parts to the main earthing terminal of the installation. An   extraneous-conductive-part\nis a conductive part, such as a metal pipe, liable to introduce earth potential into the\ninstallation or building.   It   is common, particularly under certain fault conditions on the\nLV supply network, for a potential to exist between true earth, i.e. the conductive mass\nof the Earth and the earth of the electrical system. Therefore, buried metallic parts that\nenter the building are to be connected to the main earthing terminal of the electrical\ninstallation.\n542.3\n543.1\nTable\n54.8\n544.1.1\nTable\n54.8\nExamples of extraneous-conductive-parts are:\n(a)   metallic installation pipes\n(b)   metallic gas installation pipes\n(c)   other installation pipework, for example, heating oil\n(d)   exposed structural steelwork of the building where ri sing from the ground\n(e)   lightning protection systems (where required by BS EN 62305).\nHowever, metallic pipes entering the building having an insulating section at their point\nof entry need not be connected to the main earthing terminal.\nAny internal metallic pipework that may have been buried in the ground for convenience,\nfor example, central heating pipework cast into the concrete or buried in the floor screed\nof a floor at ground level, would normally be considered to be extraneous-conductive-\nparts and should be connected to the main earthing terminal.\n4.4   Earthing conductor and main protective\nbonding condudor cross-sectional areas\nThe minimum cross-sectional areas (csa) required for the earthing conductor and main\nprotective bonding conductors are given in Table 4.4(i) and (ii). For TT supplies, refer\nto Table 4.4(iii).\nT   Table   4.4(i)   Earthing conductor and main protective bonding conductor sizes\n(copper equivalent) for TN-S suplies\nCSA   Line   Conductor   mml   6   10   16   25   35   50   70\nCSA   Earthlnt   Conductor   6   10   16   16   16   25   35\nCSA   Protective Bonding   Conductor   6   6   10   10   10   16   25\nT   Table   4.4(ii)   Earthing conductor and main protective bonding conductor sizes\n(copper equivalent) for PME   (TN-C-S)   suplies\nCSA   Line   Conductor   mm2\n6   10   16   25   35   50   70\nCSA   Earthlnt   Conductor   10   10   16   16   16   25   35\nCSA   Protective Bonding   Conductor   10   10   10   10   10   16   25\n48   O n-Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 50,
    "lineCount": 64,
    "text": "4\nNotes:\n543.2.4   1   Protective   conductors (including earthing and bonding conductors) of   10   mm\n2\ncross-sectional area\nor less   shall   be copper.\nTable   54.7   2   The distributor may require a minimum size of earthing conductor at the origin of the supply of 16\nmm\n2\ncopper or greater for   TN-S   and   TN-C -S   supplies.\n542.3.1   3\nTable   54.1\nBuried earthing conductors must be at least:\n•   25   mm\n2\ncopper if not protected against corrosion\n•   50   mm\n2\nsteel if not protected against corrosion\n544.1.1\n•   16 mm\n2\ncopper if not protected against mechanical damage but protected against corrosion\n4\n•   16 mm\n2\ncoated steel if not protected against mechanical damage but protected against corrosion.\nThe distributor should be consulted when in doubt.\n'Y   Table   4.4(iii)   Copper earthing conductor cross-sectional area (csa) for TT supplies\nBuried   Not buried\nUnprotected   Protected   Protected   Unprotected   Protected   Protected\nagainst   against   against   against\n.   .   .\ncorros1on   corros1on   corros1on   corros1on\nand   and\nmechanical   mechanical\ndamage   damage\n2   2   2   2   2   2\nmm   mm   mm   mm   mm   mm\n25   16   2.5   4   4   2.5\nNotes:\n1   Assuming protected against corrosion by a sheath.\n2   The main protective bonding conductors   shall   have a cross-sectional area of not less than half that\nrequired for the earthing conductor and not less than 6 mm\n2\n.\nNote that:\n543.2.4   (a)   only   copper   conductors   should   be   used;   copper   covered   aluminium\nconductors or aluminium conductors or structural steel can only be used if\nspecial precautions outside the scope of this Guide are taken\n544.1.2   (b)   where practicable, protective bonding connections to the gas, water, oil, etc.,\nservice should be within   600   mm of the service meter, or at the point of entry\nto the building if the service meter is external and must be on the consumer's\nside before any branch pipework and after any insulating section in the service.\nThe connection must be made to hard pipework, not to soft or flexible meter\nconnections\n542.3.2   (c)   the connection must be made using clamps (to   BS   951) and be suitably\nprotected   against corrosion at the point of contact.\n4.5   Main protedive bonding of   plastic   services\nThere is no requirement to main bond an incoming service where the incoming service\npipe is plastic, for example, where yellow is used for natural gas and blue for potable\nwater.\nOn-Site   Guide   49\n©The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 51,
    "lineCount": 109,
    "text": "4\nWhere there is a plastic incoming service and a metal installation within the premises,\nmain bonding is recommended unless it has been confirmed that any metallic pipework\nwithin the building is not introducing Earth potential (see   4.3).\n411.3.1.2   Metallic pipes entering the building and having an insulating section;\n-   of no less than   100   mm in length, and\n544.2\n544.2.3\n-   within   300   mm of the point of entry\nneed not be connected to the protective equipotential bonding.\n4.6   Supplementary   bonding\nThe purpose of supplementary bonding is to reduce the voltage between the various\nexposed-conductive-parts and extraneous-conductive-parts of a location during a fault\nto earth.\nNote:   Where a required disconnection time cannot be achieved,   supplementary   bonding must\nbe   applied,   however, this is outside the scope of this Guide. See   Regulation   411.3.2.5 and\nGuidance Note l.\nThe cross-sectional area requi red for supplementary bonding conductors is given in\nTable 4.6.\nT   Table   4 .6   Supplementary bonding conductors\n*\nSize of\ncircuit\nprotective\nconductor\n2\n(mm)\n1.0\n1.5\n2.5\n4.0\n6.0\n10.0\n16.0\nMinimum   cross-sectional   area of   supplementary   bonding conductor (mm\n2\n)\nExposed-conductive-part\nto extraneous-\nconductive-part\nmechanically\nprotected\n1\n1.0\n1.0\n1.5\n2.5\n4.0\n6.0\n10.0\nnot\nmechanically\nprotected\n4.0\n4.0\n4.0\n4.0\n4.0\n6.0\n10.0\nExposed-conductive-\npart   to   exposed-\nconductive-part\nmechanically\nprotected\n1.0\n1.5\n2.5\n4.0\n6.0\n10.0\n16.0\nnot\nmechanically\nprotected\n4.0\n4.0\n4.0\n4.0\n6.0\n10.0\n16.0\nExtraneous-conductive\n-part   to extraneous-\nconductive-part*\nmechanically\nprotected\n5\n2.5\n2.5\n2.5\n2.5\n2.5\n2.5\n2.5\nnot\nmechanically\nprotected\n4.0\n4.0\n4.0\n4.0\n4.0\n4.0\n4.0\nIf   one of the extraneous-conductive-parts is connected to an exposed-conductive-\npart, the bonding conductor must be no smaller than that required by column 1 or 2.\n50   On-Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 52,
    "lineCount": 38,
    "text": "4.7   Additional   protection-   supplementary\nequipotential   bonding\n4\n415.2   Supplementary   equipotential   bonding   is   required   in   some   of   the   locations   and\ninstallations   falling   within the scope of Part 7 of   BS   7671.\nIf   the   installation   meets the requirements of   BS   7671:2018 for earthing and bonding,\nthere is no specific requirement for   supplementary   equipotential   bonding of:\n.,..   kitchen pipes, sinks or draining boards\n.,..   metallic   boiler   pipework\n.,..   metallic   furniture in kitchens\n.,..   metallic   pipes to wash-hand basins and WCs\n701.415.2   .,..   locations   containing a bath or shower, providing the cond itions of   Regulation\n701.415.2 are met.\nNote:   Metallic   waste pipes deemed to be extraneous-conductive-parts must be connected by main\nprotective bonding conductors to the main earthing   terminal;   see   also   4.3.\n4.8   Supplementary   bonding of   plastic   pipe\ninstallations\nSupplementary   bonding is not required to   metallic   parts   supplied   by   plastic   pipes, for\nexample,   radiators, kitchen sinks or bathroom taps.\n4.9   Earth   electrode\n542.1.2.3   This is connected to the main earthing   terminal   by the earthing conductor and provides\npart of the earth   fault   loop   path for an   installation   forming part of a   n   system; see Figure\n2.1 (iii).\nTable   41.5   It   is recommended that the earth   fault   loop   impedance for an   installation   forming part of\nNote 2   a   n   system does not exceed   200   0.\n542.2.6   Metallic   gas or water   utility   or other   metallic   service pipes are not to be used as an earth\nelectrode,   although   they must be bonded if they are extraneous-conductive-parts; see\nalso   4.3.\nNote:   Regulation   542.2.6 permits the use of   privately   owned water   supply   pipework for use as an\nearth   electrode   where precautions are taken against its   removal   and it has been considered for\nsuch use. This provision   will   not   apply   to an   installation   within a   dwelling.\n4.10   Types of earth   electrode\n542.2.3   The   following   types of earth   electrode   are recognised:\n(a)   earth rods or pipes\n(b)   earth tapes or wires\n(c)   earth   plates\nOn-Site   Guide   51\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 53,
    "lineCount": 40,
    "text": "4\n542.2.5\n542.2.5\n(d)   underground   structural   metalwork   embedded   in   foundations   or   other\nmetalwork   installed   in the foundations\n(e)   welded metal reinforcement of concrete embedded in the ground   (excluding\npre-stressed concrete)\n(f)   lead sheaths and metal coverings of cables, which must meet   all   the   following\nconditions:\n(i)   adequate precautions to prevent excessive deterioration by corrosion\n(ii)   the sheath or covering   shall   be in effective contact with Earth\n(iii)   the consent of the owner of the cable   shall   be obtained\n(iv)   arrangements   shall   exist for the owner of the electrical   installation   to\nbe warned of any proposed change to the cable which might affect its\nsuitability as an earth electrode.\n4.11   Typical   earthing arrangements for various\ntypes of earthing system\nFigures 2.1 (i) to 2.1 (iii) show single-phase arrangements but three-phase arrangements\nare similar.\nTable\n54\n.\n7\nThe protective   conductor   sizes as shown in Figures   2.1 (i) to   2.1 (iii) refer to copper\nTable   54.8   conductors and are related to the supplier's incoming cable, where 25 mm\n2\nsupplier's\n544.1.1   tails are   installed.\n542.3.1   For TT systems   protected   by an   RCD   with an earth electrode resistance 1   ohm or greater,\n543.1.3   the earthing   conductor   size need not exceed 2.5 mm\n2\nif protected against corrosion by\na sheath and if also protected against mechanical damage; otherwise, see Table 4.4(iii).\n542.4.2   The earthing bar is sometimes used as the main earthing terminal, however, means\nmust be provided in an accessible position for disconnecting the earthing conductor to\nfacilitate measurement of external earth fault loop impedance,   Ze·\nNote:   For TN-S and   TN-C-5   installations,   advice about the   availability   of an earthing   facility   and the\nprecise arrangements for connection   should   be obtained from the distributor or   supplier.\n52   On-Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 54,
    "lineCount": 36,
    "text": "462   5.1   Isolation\n132.15.201   5.1.1   Requirement\n462.3\n462.1\n537.3.2.3\nMeans of isolation should be provided:\n(a) at the origin of the installation\nA main   linked   switch or circuit-breaker   should   be provided as a means of\nisolation   and of interrupting the   supply   on   load.\nFor single-phase   household   and   similar   installations,   the main switch may be\noperated by   unskilled   persons, a   double-pole   device must be used for both TT\nand TN systems.\nFor a three-phase   supply   to an   installation   forming part of a TT system, an\nisolator   must interrupt the   line   and   neutral   conductors.   In   a TN-S or   TN-C-S\nsystem   only   the   line   conductors need be interrupted.\n(b) for every circuit\nOther than at the origin of the   installation,   every circuit or group of circuits\nthat may have to be   isolated   without interrupting the   supply   to other circuits\nshould   be provided with its own   isolating   device. The device must switch   all\nlive   conductors in a TT system and   all   line   conductors in a TN system.\n(c)   for every item of equipment\n(d) for every motor\nEvery fixed   electric   motor   should   be provided with a   readily   accessible and\neasily   operated device to switch off the motor and   all   associated equipment\nincluding   any automatic circuit-breaker. The device must be so   placed   as to\nprevent danger.\n(e)   for every supply.\n5.1.2   The switchgear\nThe position of the contacts of the   isolator   must either be   externally   visible   or be   clearly,\npositively and   reliably   indicated.\nThe device must be designed or   installed   to prevent unintentional or inadvertent   closure.\n537.2.4\nEach device used for   isolation   must be   clearly   identified by position or   durable   marking\nto indicate the   installation   or circuit that it   isolates.\nOn-Site Guide   53\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 55,
    "lineCount": 58,
    "text": "5\n537.3.2.3\n514.1.1\nIf   it is installed   remotely   from the equipment to be   isolated,   the device must be   capable\nof being secured in the   OPEN   position.\nGuidance on the   selection   of devices for   isolation   is given in Appendix   J.\n464   5.2   Switching off for   mechanical   maintenance\n464.1\n464.2\n537.3.2.2\n537.3.2.2\n537.3.2.3\n537.3.2.3\n337.3.2.4\n464.2\n537.3.2.4\n537.3.2.2\nA means of switching off for   mechanical   maintenance is required where   mechanical\nmaintenance may   involve   a risk of injury - for   example,   from   mechanical   movement of\nmachinery or hot items when   replacing   lamps.\nThe means of switching off for   mechanical   maintenance must be   able   to be made\nsecure to prevent   electrically   powered equipment from becoming unintentionally started\nduring the   mechanical   maintenance,   unless   the means of switching off is   continuously\nunder the   control   of the person performing the maintenance.\nEach device for switching off for mechanical maintenance must:\n(a) where   practicable,   be inserted in the main   supply   circuit\n(b)   be   capable   of switching the   full   load   current\n(c)   be   manually   operated\n(d)   have either an externally   visible   contact gap or a   clearly   and   reliably   indicated\nOFF   position. An indicator   light   should   not be   relied   upon\n(e) be designed and/or installed so as to prevent inadvertent or   unintentional\nswitching on\n(f)   be installed and   durably   marked so as to be   readily   identifiable   and convenient\nfor use.\nA   plug   and   socket-outlet   or   similar   device of rating not exceeding 16 A may be used for\nswitching off for   mechanical   maintenance.\n465   5.3   Emergency switching\n465.1\n461.2\n465.3\n537.3.3.3\n537.3.3.2\n54\nAn emergency switch is to be provided for any part of an installation where it may be\nnecessary to   control   the   supply   in order to remove an unexpected danger.\nWhere there is a risk of   electric   shock the emergency switch is to disconnect   all   live\nconductors, except in three-phase   TN-S   and   TN-C-S   systems, where the   neutral   need\nnot be switched.\nThe means of emergency switching must act as   directly   as   possible   on the appropriate\nsupply   conductors and the arrangement must be such that one   single   action   only   will\ninterrupt the appropriate   supply.\nA   plug   and   socket-outlet   or   similar   device must not be   selected   as a device for emergency\nswitching.\nAn emergency switch must be:\n(a)   capable   of cutting off the full   load   current, taking account of stalled motor\ncurrents where appropriate\nOn-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 56,
    "lineCount": 42,
    "text": "537.3.3.4\n537.3.3.5\n537.3.3.6\n537.3.3.7\n537.3.3.6\n5\n(b)   hand operated and   directly   interrupt the main circuit where   practicable\n(c)   clearly   identified,   preferably   by   colour.   If   a   colour   is used, this   should   be red\nwith a contrasting background\n(d)   readily   accessible   at the   place   where danger might occur and, where appropriate,\nat any   additional   remote position from which that danger can be removed\n(e) of the   latching   type or   capable   of being restrained in the   'OFF'   or   'STOP'\nposition,   unless   both the means of operation and re-energizing are under the\ncontrol   of the same person. The   release   of an emergency switching device\nmust not re-energize the   relevant   part of the   installation;   it must be necessary\nto take a further action, such as pushing a 'start' button\n(f)   so   placed   and   durably   marked so as to be   readily   identifiable   and convenient\nfor its intended use.\n463   5.4   Functional   switching\n537.3.1\n463.1.1\nA switch must be   installed   in each part of a circuit which may require to be   controlled\nindependently   of other parts of the   installation.\nSwitches must not be   installed   in the   neutral   conductor   alone.\n463.1.2\n463\n.1.\n3\nAll   current-using equipment requiring   control   shall   be   controlled   by a switch.\n537.3.1.1\nOff-load   isolators,   fuses and   links   must not be used for   functional   switching.\nNote:   Table   537.4 of   BS   7671:2018 permits the use of circuit-breakers for   functional   switching\npurposes   but,   in each case, the manufacturer   should   be   consulted   to   establish   suitability.\n537.4   5.5   Firefighter's switch\n537.4.2\nA firefighter's switch must be provided to disconnect the   supply   to any exterior   electrical\ninstallation   operating at a   voltage   exceeding   low   voltage,   for   example,   a neon sign or any\ninterior discharge   lighting   installation   operating at a   voltage   exceeding   low   voltage.\nNote:   Such installations are outside the scope of this Guide; see   Regulations   537.4.2 to 537.4.4 of   BS\n767 1:20 18.\nOn-Site   Guide   55\n©The Institution of Engineering   and   Technology"
  },
  {
    "pageNumber": 57,
    "lineCount": 3,
    "text": "5\n56   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 58,
    "lineCount": 28,
    "text": "The   following   durable   labels   are to be   securely   fixed on or adjacent to   installed   equipment.\n6.1   Retention of a dangerous   electrical   charge\n416.2.5   If,   behind a barrier or within an   enclosure,   an item of equipment such as a capacitor is\n462.4   installed   which may retain a dangerous   electrical   charge after it has been switched off,\na warning   label   must be provided.   Small   capacitors such as those used for arc extinction\nand for   delaying   the response of   relays,   etc., are not considered dangerous.\n514.1.1\n514.10.1\nNote:   Unintentional contact is not considered dangerous if the voltage resulting from static charge\nfalls   below   120   V   DC   in less than 5 s after disconnection from the power supply.\n6.2   Where the operator cannot observe the\noperation of switchgear and   controlgear\nExcept where there is no   possibility   of confusion, a   label   or other   suitable   means of\nidentification must be provided to indicate the purpose of each item of switchgear\nand   controlgear.   Where the operator cannot observe the operation of switchgear and\ncontrolgear   and where this might   lead   to danger, a   suitable   indicator   complying,   where\napplicable,   with   BS   EN   60073   and   BS   EN   60447,   should   be fixed in a position   visible   to\nthe operator.\n6.3   Unexpected presence of   nominal   voltage\nexceeding   230   V\nWhere a   nominal   voltage   exceeding   230   V to earth exists and it   would   not   normally   be\nexpected, a warning   label   stating the maximum   voltage   present must be provided where\nit can be seen before gaining access to   live   parts.\nNote that a TN/TT, i.e. earthed   neutral,   three-phase system with   400   V between   line\nconductors   will   have   nominal   voltage   of   230   V to earth, therefore, a warning notice   will\nnot be required for such systems.\nOn-Site Guide   57\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 59,
    "lineCount": 35,
    "text": "6\n514.13.1\n514.1.1\n514.8.1\n6.4   Earthing and bonding connections\nA permanent   label   to   BS   951 (Figure 6.4) must be   permanently   fixed in a   visible   position\nat or near the point of connection of:\n(a) every earthing conductor to an earth   electrode,\n(b)   every protective bonding conductor to extraneous-conductive-parts, and\n(c)   at the main earth   terminal,   where it is not part of the main switchgear.\nT   Figure 6.4   Label   at connection of earthing and bonding conductors\n6.5   Purpose of switchgear and   controlgear\nUnless   there is no   possibility   of confusion, a   label   indicating the purpose of each item of\nswitchgear and   controlgear   must be fixed on or adjacent to the gear.   It   may be necessary\nto   label   the item   controlled,   in addition to its   controlgear.\n6.6   Identification   of protective devices\nA protective device, for   example,   a   fuse or circuit-breaker, must be arranged and identified\nso that the circuit protected may be   easily   recognised.\n6.7   Identification   of   isolators\n537\n.\n2\n.\n7\nWhere it is not   immediately   apparent,   all   isolating   devices must be   clearly   identified\nby position or   durable   marking. The   location   of each disconnector or   isolator   must be\nindicated   unless   there is no   possibility   of confusion.\n514.11.1\n58\n6.8   Isolation   requiring more than one device\nA   durable   warning notice must be   permanently   fixed in a   clearly   visible   position to\nidentify the appropriate   isolating   devices, where equipment or an   enclosure   contains   live\nparts which cannot be   isolated   by a   single   device.\nOn-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 60,
    "lineCount": 26,
    "text": "514.12.1\n514.9.1\n6\n6.9   Periodic inspection and testing\nA notice of durable material indelibly marked with the words as Figure 6.9 must be fixed\nin a prominent position at or near the origin of every installation. The person carrying\nout the initial verification must complete the notice and it must be updated after each\nperiodic inspection.\n'Y   Figure 6.9   Label for periodic inspection and testing\nIMPORTANT\nThis   installation   should   be   periodically   inspected and tested and\na report on its condition obtained, as prescribed in the   lET   Wiring\nRegulations BS 767 1 Requirements for   Electrical   Installations.\nDate of   last   inspection   ...........................................   .\nRecommended date of next inspection   ............................................\n6.10   Diagrams\nA   diagram, chart or schedule must be provided indicating:\n(a) the number of points, size and type of cables for each circuit,\n(b)   the method of providing protection against electric shock,\n(c)   information to identify devices for protection, isolation and switching, and\n(d) any circuit or equipment vulnerable during a typical test, e.g.   SELV   power supply\nunits of lighting circuits which could be damaged by an insulation test.\nFor simple installations, the foregoing information may be given in a schedule, with a\ndurable copy provided within or adjacent to the distribution board or consumer unit.\nOn-Site   Guide   59\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 61,
    "lineCount": 29,
    "text": "6\n514.12.2\n514.14.1\n6.11   Residual   current devices\nWhere an installation incorporates an   RCD,   a notice with the words in Figure 6.11 (and\nno   smaller   than the   example   shown in   BS   7671:2018) must be fixed in a permanent\nposition at or near the origin of the installation.\nT   Figure 6.11   Label   for the testing of a   residual   current device\nThis   installation,   or part of it, is protected by a device\nwhich   automatically   switches off the power   supply   if an\nearth   fault   develops.   Test   six-monthly   by pressing the\nbutton marked   'T' or 'Test'.   The device   should   switch\noff the   supply   and   should   be then switched on to\nrestore the   supply.   If   the device does not switch off the\nsupply   when the button is pressed seek expert advice.\n6.12   Warning notice - non-standard   colours\nIf   additions or   alterations   are made to an   installation   so that some of the wiring   complies\nwith the harmonized   colours   of   Table   K1   in Appendix K and there is   also   wiring in the\nearlier   colours,   a warning notice must be affixed at or near the appropriate distribution\nboard with the wording in Figure 6.12.\nT   Figure 6.12   Label   advising of wiring   colours   to two versions of   BS   7671\nCAUTION\nThis   installation   has wiring   colours   to\ntwo versions of   BS   7671.\nGreat care   should   be taken before\nundertaking extension,   alteration   or repair\nthat   all   conductors are   correctly   identified.\n60   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 62,
    "lineCount": 30,
    "text": "514.15.1\n543.7.1.205\n6\n6.13   Warning notice -   alternative   supplies\nWhere an installation includes additional or alternative supplies, such as a   PV   installation,\nwhich is used as an additional source of supply in   parallel   with another source, normally\nthe distributor's supply, warning notices must be affixed at the following locations in the\ninstallation:\n(a)   at the origin of the installation\n(b)   at the meter position, if remote from the origin\n(c)   at the consumer unit or distribution board to which the additional or alternative\nsupply is connected\n(d)   at   all   points of isolation of all sources of supply.\nThe warning notice must have the wording in Figure 6.13.\nT   Figure   6.13 Label advising of   multiple   supplies\nWARNING\nMULTIPLE   SUPPLIES\nISOLATE   ALL   ELECTRICAL   SUPPLIES\nBEFORE   CARRYING   OUT   WORK\nr-------------------~\nISOLATE   MAINS   AT\n~------r=======~\nISOLATE   ALTERNATIVE   SUPPLIES   AT\n6.14   Warning notice - high protective conductor\ncurrent\nAt the distribution board, information must be provided indicating those circuits having\na high protective conductor current. This information must be positioned so as to be\nvisible to a person who is modifying or extending the circuit (Figure 6.14).\nOn-Site   Guide   61\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 63,
    "lineCount": 25,
    "text": "6\nT   Figure 6.14   Label   advising of high protective conductor current\nWARNING\nHIGH   PROTECTIVE   CONDUCTOR\nCURRENT\nThe   following   circuits have a high protective\nconductor current:\n............   0   ..   0   ..   0   ..   0   •   0   0   •   0   ••   0   ••   0   0   ••••••••••••••••••••••••••••••••••••••••••••••••••••••••••   0   ••   0\n0   o o o o   I   o o o o o   I   o o o o o   o   o o o o   o   o o o o o   o   o o o o o   o   o o o o o   o   o o o o   o   o o o o o   o   o o o o o   o   o o o o o o o o o o   I   o o o o o   I   o o o o o   0   o o o o   0   o o o o o   0   o   +   o o\n6.15   Warning notice -   photovoltaic   systems\n712\n.\n537\n.\n2\nAll   junction boxes   (PV   generator and   PV   array boxes)   must carry a warning   label\nindicating that parts inside the boxes may   still   be   live   after   isolation   from the   PV   convertor\n(Figure 6.15).\nT   Figure 6.15   Label   advising of   live   parts within   enclosures   in a   PV   system\n62   On-Site   Guide\nWARNING\nPVSYSTEM\nParts inside this box or   enclosure   may   still\nbe   live   after   isolation   from the   supply.\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 64,
    "lineCount": 36,
    "text": "411.3.2\n411.3.3\n525.202\nTable 4B1\nAppx 3\nAppx4\nTable 41.1\n7.1   Final   circuits\nTable   7.1 (i)   has been designed to   enable   a   radial   or ring   final   circuit to be   installed\nwithout   calculation   where the   nominal   voltage   of the   supply   is at   230   V single-phase or\n400   V three-phase. For other   nominal   voltages,   the maximum circuit   length   given in the\ntable   must be corrected by the   application   of the   formula:\nwhere:\nLP   is the permitted   length   for   voltage   U 0\nLt   is the   tabulated   length   for   230   V\nU 0   is the   nominal   voltage   of the   supply.\nThe conditions assumed are that\n(a)   the   installation   forms part of:\n(i)   a   TN-C-S   system   with   a   typical   maximum   external   earth   fault   loop\nimpedance,   Ze,   of   0 .35   0,   or\n(ii)   a TN-S system with a   typical   maximum   external   earth   fault   loop   impedance,\nZe   of   0.8   0 ,   or\n(iii)   a TT system with   RCDs   installed   as described in 3.6\n(b)   the   final   circuit is connected to a distribution board or consumer unit at the\norigin of the   installation\n(c) the   installation   method is   listed   in   column   4 of   Table   7.1(i)\n(d)   the ambient temperature throughout the   length   of the circuit does not exceed\n30   °(\n(e) the characteristics of protective devices are in accordance with Appendix 3 of\nBS   7671\n(f)   the   cable   conductors are of copper\n(g)   for other than   lighting   circuits, the   voltage   drop must not exceed 5 per cent\n(h)   the   following   disconnection times are   applicable:\nIll>   0.4   s for circuits up to and   including   63 A\nOn-Site Guide   63\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 65,
    "lineCount": 35,
    "text": "7\n(i)   Cmin is the   mm1mum   voltage   factor to take account of   voltage   variations\ndepending on time and   place\n.,..   changing of transformer taps and other considerations\nNote:   For a   low   voltage   supply   given in accordance with the   Electricity   Safety,   Quality   and\nContinuity   Regulations   2002, as amended, Cmin is given the   value   0.95.\nThe   following   maximum   loads   are assumed per circuit:\nProtective device   Rating (A)   Circuit type   Load (A)\n853036   30   Ring   final   circuit   26\n-\nBS   60898,   BS   61009,   BS   88-3,   BS   88-2   32   Ring   final   circuit   26\n853036   5   Lighting   5\n-\nBS   60898,   BS   61009,   BS   88-3,   BS   88-2   6   Lighting   5\n85   60898,   85   61 009,   85 88-3, 85 88-2   10   Lighting   8\n-\nBS   60898,   BS   61009,   BS   88-3,   BS   88-2   16   Lighting   12.8\n-\n85   3036,   85 88-3   5   Radial   5\nBS   60898,   BS   61009,   BS   88-2   6   Radial   5\n-\n85   60898,   85   61009,   85 88-2   10   Radial   8\n-\nBS   3036   15   Radial   14.6\n-\n85   60898,   85   61009,   85 88-2, 85 88-3   16   Radial   14.6\n-\nBS   60898,   BS   61009,   BS   3036,   BS   88-2,   20   Radial   16\nBS   88-3\n85   60898,   85   61009,   85 88-2   25   Radial   20\nBS   3036   30   Radial   26\n85   60898,   85   61009,   85 88-2, 85 88-3   32   Radial   26\nBS   60898,   BS   61009,   BS   88-2   40   Radial   37\n64   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 66,
    "lineCount": 61,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"'   :::J\n5. 0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n\"'\n\"\"\nT   Table   7.1{i)   Maximum cable length for a   230   V   final circuit using   70   oc   thermoplastic   (PVC)   insulated and sheathed flat cable\nProtective device   Cable size   Allowed installation   Maximum length (m) (note 1)\nRating (A)   Type\n(mm2)   methods (note   2)\nZe   <   0.8   0   TN-S   Ze   < 0.35   OTN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nrnA   rnA\nRing final circuits (5   %   voltage drop, load distributed)\nL>o\nBS   30 36   2.5/1.5   100,102,   A.   c   106   4 1zs   106   106\nBS   30 36   4.0/ 1.5\n}\n100,102,   A,   101,   103,   C   171   48   171   138zs\n32\ncb/ RCBO   Type B\n2.5/1.5\n}\n106   96zs   106   106\ncb/ RCBO   Type   C   100,102,   A.   c   106   NPls   106   5 6zs\ncb/ RCBO   Type D   106   NPls   106   NPls\n-   -   -\n32   BS 88-2 (BS EN   60269-2)   2.5/1 .5   100,102,   A,   C   106vd   32zs   106vd   106vd\n-   -   -   -\n32   BS 88-2 (BS EN   60269-2)   4.0/1.5   100,10 1,102,   103,   A,   C   171   38zs   106vd   127zs\n-   -   -\n32   BS 88-3   2.5/1.5   100,102,   A,   C   106vd   19ad   106   95zs\n32   BS 88-3   4.0/ 1.5   100,101,102,   103,   A,   C   171   22zs   171   112zs\n-   -   -   -\n32\ncb/RCBO   Type B\n}\n171vd   114zs   171vd   171vd\ncb/RCBO   Type   C   4.0/ 1.5   100,101 ,102,   103,   A,   C   171vd   NPzs   171vd   66zs\ncb/RCBO   Type D   171vd   NPzs   171vd   NPzs\n-...-J"
  },
  {
    "pageNumber": 67,
    "lineCount": 85,
    "text": "\"'\n\"'\n@ 0\n-t :::l\n;;;r   ' ,   V>\n-   ~·\n:::J('D\nsQ\nSc::\ncs·o.:\n:::>   ro\na\n!;'\nOQ ,\n:::J\nr:::\n::J,\n6il\n\"'\nT   Table   7.1{i)   continued\nProtective   device\nRating (A)   Type\n~   Lighting circuits (3   %   voltage drop, load distributed)\n9-\n:::J\nQ.\n~\n5   BS   3036\n5   BS   3036\nI\n5   BS 88-3\nc\n5   BS 88-3\ncb/RCBO   Type   B\n6   cb/RCBO   Type   C\ncb/RCBO   Type   D\nc\n6   BS 88-2 (BS EN   60269-2)\ncb/RCBO   Type   B\n6   cb/RCBO   Type   C\ncb/RCBO   Type   D\nc\n6   BS 88-2 (BS EN   60269-2)\ncb/RCBO   Type   B\n10   cb/RCBO   Type   C\ncb/RCBO   Type   D\nCable   size   Allowed   installation\n(mm2)   methods (note   2)\n1.0/1.0   }   100,101,102,103,   A,   C\n1.5/1.0   }   100,101,102,103,   A,   c\n1.0/1.0   100,101,102,103,   A,   C\n1.5/1.0   100,101,102,103,   A,   c\n-\n1.0/1.0   }   100,101,102,103,   A,   C\n1.0/1.0   100,10 1,102,103,   A,   c\n1.5/1.0   }   100,101,102,103,   A,   C\n1.5/1.0   100,101,102,103,   A,   c\n-\n1.0/1.0\n}\n100,   101,102,   A,   C\n'-.1\nMaximum   length   (m) (note 1)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-S\nRCD   30   No   RCD   RCD   30   No   RCD\nrnA   rnA\n68   68   68   68\n106   106   106   106\n68   68   68   68\n-   -   -\n106   106   106   106\n68   68   68   68\n68   65zs   68   68\n68   23zs   68   34zs\n-   -   -\n68   68   68   68\n106   106   106   106\n106   78zs   106   91zs\n106   28zs   106   41zs\n-   -   -\n106   106   106   106\n-   -   -   •\n42vd   42vd   42vd   42vd\n42vd   32zs   42vd   42vd\n42vd   23zs   42vd   34zs"
  },
  {
    "pageNumber": 68,
    "lineCount": 65,
    "text": "T   Table   7.1 {i)   continued\nProtective device   C   ble size   Allowed installation   Maximum length (m) (note 1)\nRating (A)   Type\n(mm2)   methods (note   2)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nrnA   rnA\n1   2   4   7\ncb/RCBO   Type B\n}\n65vd   65vd   65vd   65vd\n10   cb/RCBO   Type   C   1.5/ 1.0   100,   101,   102,   A,   C   65vd   3Bzs   65vd   51zs\ncb/RCBOType   D   65vd   28zs   65vd   41zs\n10   BS 88-2 (BS EN   60269-2)   1.0/1.0   100,   101,   102,   A,   C   42   42   42   42\n10   BS 88-2 (BS EN   60269-2)   1.5/ 1.0   100,   10 1,   102,   A,   c   65   65   65   65\ncb/RCBO   Type B\n}\n34   34   34   34\n16   cb/RCBO   Type   C   1.5/1.0   100,   102,   c   34   15sc   34   28zs\ncb/RCBO   Type D   34   NPad   34   9zs\n@\ncb/RCBO   Type B\n}\n49   49   49   49\n:;I\n16   cb/RCBOType   C   2.5/1.5   100,   10 1,   102,   A,   c   49   24zs   49   44zs\n\"'   cb/RCBOType   D   49   NPad   49   14zs\n:::>\n~\n::::0.'\nI\nBS 88-2 (BS EN   60269-2)   1.5/1.0\nc:\n16   100,   102,   c   20   20   20   20 c:t.\n0\n:::>\na\nI\n16   BS 88-2 (BS EN   60269-2)   2.5/1.5   100,   10 1,   102,   A,   c   49   49   49   49\nm\n:::>\n<><>.\n:::>\nI \"'\n16\n\"' ::::!\nBS 88-3   1.5/1.0   100,   102,   c   34   34   34   34\n:::>\n<><>Q\nI   16   BS 88-3   2.5/1.5   100,   10 1,   102,   A,   c   34   34   34   34 \"'   :::J\n:::>   ' Q.   Vl\n.,-4   -   .\nRa dia l fina l circuits (5% voltage drop , te rminal load )\n,.   ......\nnr1>\ns Cl\nQ. C:\n}   100,   10 1,   102,   103,   A,   c\n0   -·\n5   56   56   56   56\n~~\nBS   3036   1.0/1.0\n\"'\n-...-J\n...."
  },
  {
    "pageNumber": 69,
    "lineCount": 95,
    "text": "\"'\nCD\n@ 0\n-t :::l\n::r v,\nt'tl   ...... . _,.....\n:::J('D\ns Q\nSc::\ncs·o.:\n:::>   ro\na\n!;'\nOQ ,\n:::J\nr:::\n::J,\n6il\n\"' :::J\n0..\n~\n9-\n:::J\nQ.\n~\nT   Table   7.1{i)   continued\nProtective device\nRating (A)   Type\n1   2\nI\n5   BS   88-3\n5   BS   3036\n5   BS   88-3\ncb/RCBO   Type   B\n6   cb/RCBO   Type   C\ncb/RCBO   Type   D\n6   BS   88-2 (BS EN 60269-2)\n6   BS 88-2 (BS EN   60269-2)\ncb/RCBO   Type   B\n6   cb/RCBO   Type   C\ncb/RCBO   Type   D\ncb/ RCBO   Type   B\n10   cb/RCBO   Type   C\ncb/RCBO   Type   D\n-\ncb/RCBO   Type   B\n10   cb/RCBO   Type   C\ncb/RCBO   Type   D\n10   BS 88-2 (BS EN   60269-2)\n10   BS   88-2 (BS EN 60269-2)\nC   ble   size   Allowed   installation\n(mm2)   methods (note   2)\n3   4\n1.0/1.0   100,   101,   102,   103,   A,   C\n1.5/1.0\n}   100,   101,   102,   103,   A.   c\n1.5/1.0   100,   101,   102,   103,   A,   C\n-\n1.0/ 1.0   }   1001   1011   1021   1031   A.   c\n1.0/ 1.0   100,   101,   102,   103,   A,   C\n1.5/ 1.0   1001   1011   1021   1031   A.   c\n1.5/1.0   }   100,   101,   102,   103,   A,   C\n1.0/1.0\n}\n1001   1011   1021   A.   c\n-   -\n1.5/1.0   }   100,   101,   102,   103,   A,   C\n1.0/1.0   1001   1011   1021   A.   c\n1.5/1.0   100,   101,   102,   103,   A.   c\n'-.1\nMaximum   length   (m) (note 1)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nrnA   rnA\n5   6   7   8\n56   56   56   56\n88   88   88   88\n88   88   88   88\n56   56   56   56\n56   56   56   56\n56   23zs   56   33zs\n56   56   56   56\n88   88   88   88\n88   88   88   88\n88   78zs   88   88\n88   28zs   88   40zs\n35   35   35   36\n35   3 1zs   35   36\n35   6zs   !Bad   17zs\n-   -   -\n52   52   52   52\n52   38zs   52   50zs\nlOad   8zs   52   20zs\n35   35   35   35\n52   52   52   52"
  },
  {
    "pageNumber": 70,
    "lineCount": 60,
    "text": "T   Table 7.1(i)   continued\nProtective device   C   ble size   Allowed   installation   Maximum length (m) (note 1)\nRating (A)   Type\n(mm2)   methods (note   2)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nrnA   rnA\n1   2   4   7\n15   BS   3036   1.0/1.0   NP   NP   NP   NP   NP\n15   BS   3036   1.5/1.0   NP   NP   NP   NP   NP\n15   BS   3036   2.5/1.5   1001   1021   c   47   47   47   47\n15   BS   3036   4.0/1.5   1001   101   I   102,   A,   c   76   76   76   76\ncb/RCBO   Type B\n}\n18   18   18   18\n16   cb/RCBO   Type   C   1.0/1.0   c   18   13zs   18   13\ncb/RCBO   Type D   18   7   Bad   NPad\n@   I\n16   BS 88-2 (BS EN 60269-2)   1.5/1.0   100,   102,   c   27   27   27   27\nI\nI\n-   -\n-\n:;I\n16   BS 88-2 (BS EN   60269-2)   2.5/1.5   1001   1011   1021   A.   c   45   45   45   45\n\"' :::>\n~\n;:::o.·\nc:\nc-.\nI\n16   BS 88-2 (BS EN 60269-2)   4.0/1.5   100,   101,   102,   103,   A,   C   74   74   74   74\n0\n:::>\nI   16   BS 88-3   1.5/1.0   1001   1021   c   27   27   27   27\na\nm\n:::>\nI   16   BS 88-3   2.5/1.5   100,   101,   102,   A,   C   45   45   45   45 <><>.\n:::>\n\"'\n\"'\nI\n::::!.\n16   BS 88-3   4 .0/1.5   1001   1011   1021   1031   A.   c   74   74   74   74 :::>\n<><>Q\n\"'   :::J\n:::>   '\ncb/RCBO   Type B\n}\n27   27   27   27 Q.   Vl\n.,-4   -.\n,.   ......\n16   cb/RCBO   Type   C   1.5/1.0   100,   102,   c   27   15zs   27   27 n   r1>\ns Cl\ncb/RCBO   Type D   27   NPad   27   9zs Q. C:\n0   -·\n~~\n\"'\n-...-J loD"
  },
  {
    "pageNumber": 71,
    "lineCount": 70,
    "text": "....\nQ   ---J\n@ 0\nT   Table   7.1 (i)   continued\n-t :::l\n;;;r   '\nt'tl   V'l.\n_,.....\n:::J('D\nsQ\nSc::\ncs· o.:\n:::>   ro\na\nProtective device   C   ble   size   Allowed   installation   Maximum   length   (m) (note 1)\nRating (A)   Type\n(mm2)   methods (note   2)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nm\n:::J\nOQ ,   rnA   rnA\n:::J\n\"'\n\"'\n::J,\n::J\nOQ\n1   2   3   4   5   6   7   8\n\"' :::J\ncb/ RCBO   Type   B   45   45   45   45 0..\n~\n16   cb/RCBO   Type   C   2.5/1.5   100,   1011   102,   A,   c   45   24zs   45   43zs n\n;;;r\n:::J\ncb/RCBO   Type   D   45   NPls   45   14zs Q.\n0\n~   I\ncb/RCBO   Type   B\n}   100,   101,   102,   103,   A,   C\n69   32ad   69   69\n16   cb/RCBO   Type   C   4.0/1.5   32ad   16zs   54ad   36zs\ncb/RCBO   Type   D   NPad   NPad   !Bad   9zs\n-   -   -\nBS   3036   NP   NP   NP   NP\n20   cb/RCBO   Type   B   2.5/1.5\n}\n100,   101,   102,   A   42   42   42   42\ncb/RCBO   Type   C   100,   102,   A,   C   42   12zs   42   31zs\ncb/RCBO   Type   D   42   NPad   42   Bzs\n-   -   -\nBS   3036\n}\nc\n69   43zs   73   66zs\ncb/RCBO   Type   B   4.0/1.5   69   69   69   69\n20   100,   101'   102,   A,   c\ncb/RCBO   Type   C   69   14zs   69   36zs\ncb/RCBO   Type   D   69   NPad   69   9zs\nBS   3036\n}   100,   102,   A,   C\n105   69zs   105   105\n20   cb/RCBO   Type   B   105   107   105   105\n6.0/2.5   100,   101,   102,   103,   A,   c\ncb/RCBO   Type   C   105   23zs   105   58zs\ncb/RCBO   Type   D   105   NPls   105   15zs\n20   BS 88-2 (BS EN   60269-2)   2.5/1.5   100,   102,   A,   C   42   42   42   42\n20   BS 88-2 (BS EN   60269-2)   4 .0/1.5   100,   1011   102,   A,   c   69   43zs   69   66zs\n20   BS 88-2 (BS EN   60269-2)   6.0/2.5   100,   101,   102,   103,   A,   C   105   69zs   105   105\n20   BS 88-3   2.5/1.5   100,   102,   A,   C   42   42   42   42"
  },
  {
    "pageNumber": 72,
    "lineCount": 115,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"':::J\n5.0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n...\n-\nT   Table   7.1{i)   continued\nRating (A)\n1\nI\n20\n20\n25\n25\n25\n25\n25\nC\n25\n30\nc\n30\nl\n30\nProtective device\nType\n2\nBS 88-3\nBS 88-3\ncb/RCBO   Type B\ncb/RCBO   Type   C\ncb/RCBO   Type D\ncb/ RCBO   Type B\ncb/ RCBO   Type   C\ncb/ RCBO   Type D\ncb/RCBO   Type B\ncb/RCBO   Type   C\ncb/RCBO   Type D\nBSS   8-2 (BS EN 60269-2)\nBSS   8-2 (BS EN 60269-2}\nBSS   8-2 (BS EN 60269-2}\nBS   3036\nBS   3036\nBS   3036\nC   ble   size   Allowed   installation\n(mm2)   methods (note   2)\n3   4\n4.0/1.5   100,   101,   102,   A,   C\n-\n6.0/2.5   100,   10 1,   102,   103,   A.   c\n-\n2.5/1.5\n}\nc\n4 .0/1.5\n}\n100,   102,   A.   c\n6.0/2.5\n}\n100,   101,   102,   A,   C\n2.5/1.5   c\n4.0/1.5   100,   102,   A,   C\n6.0/2.5   100,   10 1,   102,   A.   c\n4.0/1.5\n6.0/2.5   c\n10.0/4.0   100,   102,   A,   C\nMaximum   length   (m) (note 1)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nrnA   rnA\n5   6   7   8\n69   56zs   69   69\n105   89zs   105   105\n33   33   33   33\n33   2zs   33   22zs\n33   NPad   33   4zs\n55   47zs   55   55\n55   3zs   55   26sc\n55   NPad   55   4zs\n83   75zs   83   83\n83   5zs   83   43zs\n83   NPzs   83   7zs\n-   -   -\n31   20zs   31   31\n-   -   -\n53   24zs   53   46zs\n82   38zs   82   76zs\n-\nNP   NP   NP   NP\n-   -   -\n66   19zs   66   54zs\n-   -   -\n110   31zs   110   89zs\nI\n-...-J"
  },
  {
    "pageNumber": 73,
    "lineCount": 69,
    "text": "....\n---J\n...,\nT   Table   7.1{i)   continued\n@ 0\n-t :::l\n;;;r   '\nt'tl   V'l.\n_,.....\n:::J('D\ns Q\nSc::\ncs· o.:\n:::>   ro\na\nProtective device   C   ble   size   Allowed   installation   Maximum   length   (m) (note 1)\nRating (A)   Type\n(mm2)   methods (note   2)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nm\n:::J\nOQ ,   rnA   rnA\n:::J\n\"'\n\"'\n::J,\n::J\nOQ\n1   2   3   4   5   6   7   8\n\"' :::J\ncb/RCBO   Type B\n}\n43   28zs   43   43 0..\n~\n32   cb/RCBO   Type   C   4.0/1.5   c   43   NPad   43   16zs n\n;;;r\n:::J\ncb/RCBO   Type D   43   NPad   43   NPad Q.\n0\n~   I\ncb/RCBO   Type B\n}\n63   45zs   63   63\n32   cb/RCBO   Type   C   6.0/2.5   100,102,   A,   63   NPzs   63   26zs\ncb/RCBO   Type D   c   63   NPzs   63   NPzs\n32\ncb/RCBO   Type B\n}   100,   101,   102,   103,   A,   c\n105   74zs   105   105zs\ncb/RCBO   Type   C   10.0/4.0   105   NPad   105   42zs\ncb/RCBO   Type D   105   NPad   105   NPsc\n32   BS 88-2 (BS EN 60269-2)   4.0/1.5   c   43   9zs   43   31zs\n32   BS 88-2 (BS EN   60269-2)   6.0/2.5   100,   102,   A,   C   63   15zs   63   50zs\n32   BS 88-2 (BS EN 60269-2)   10/4.0   100,   101,   102,   103,   A,   C   105   24zs   105   82zs\n32   BS 88-3   4.0/1.5   c   43   5zs   43   27zs\n32   BS 88-3   6.0/2.5   100,   102,   A,   C   63   8zs   63   44zs\n32   BS 88-3   10/4.0   100,   101,   102,   103,   A,   c   105   14zs   105   72zs\n-   -   -   -\ncb/RCBO   Type B\n}\n46   23zs   46   46\n40   cb/RCBO   Type   C   6.0/2.5   c   46   NPzs   46   15zs\ncb/RCBO   Type D   46   NPzs   46   NPzs\n40   cb/RCBO   Type B   10.0/4.0\n}\n72   37zs   72   72\ncb/RCBO   Type   C   100,   102,   A,   C   72   NPzs   72   25zs\ncb/RCBO   Type D   72   NPzs   72   NPzs"
  },
  {
    "pageNumber": 74,
    "lineCount": 69,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"'   :::J\n5. 0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n...\n~\nT   Table   7.1{i)   continued\nProtective device   C   ble size   Allowed   installation\nRating (A)   Type\n(mm2)   methods (note   2)\n1   2   4\n40\ncb/RCBO   Type B\n}\ncb/RCBO   Type   C   16.0/ 6.0   100,   101,   102,   103,   A,   C\ncb/RCBO   Type D\nc\n40   BS 88-2 (BS EN   60269-2)   6.0/2.5   c\n40   BS 88-2 (BS EN 60269-2)   10.0/ 4.0   100,   102,   A,   C\nI\n-\n40   BS 88-2 (BS EN   60269-2)   16.0/6.0   100,   10 1,   102,   103,   A,   c\nNotes to Table 7.1 (i):\n1   Voltage   drop is the   limiting   constraint on the circuit   cable   length   unless   marked as   follows:\n11>   ad Limited by reduced csa of protective conductor (adiabatic   limit)\n.,.   ol   Cable/device/load   combination not   allowed   in any of the   installation   conditions\n11>   zs Limited by earth   fault   loop   impedance   Zs\n11>   sc Limited by   line   to   neutral   loop   impedance (short-circuiQ.\n2   The   allowed   installation methods are   listed,   see   T ables   7.1 (ii) and 7.1 (iii) for further description.\n3   NP -   Not   Permitted,   prohibiting factor as note 1.\n4   For   application   of   RCDs   and   RCBOs,   see 3.6.3.\nMaximum length (m) (note 1)\nZe   <   0.8   0   TN-S   Ze   <   0.35   0   TN-C-5\nRCD   30   No   RCD   RCD   30   No   RCD\nrnA   rnA\n7\n118   57zs   118   118\n118   NPzs   118   39zs\n118   NPzs   118   NPad\n-   -   -   -\n-\n46   NPls   46   32zs\n-   -   -\n-\n72   NPzs   72   52zs\n-   -   -   -\n-\n11 8   NPls   118   795\n-...-J"
  },
  {
    "pageNumber": 75,
    "lineCount": 31,
    "text": "7\nT   Table   7.1 (ii)   Installation reference methods and cable ratings for   70   oc\nthermoplastic   (PVC)   insulated and sheathed flat cable with protective\nconductor\nc   Clipped   direct   16   20   27   37   47   64   85\nB*   Endosed in conduit or trunking on   13   16.5   23   30   38   52   69\na wall, etc.\n102   In   a   stud   wall   with   thermal   13   16   21   27   35   47   63\ninsulation with cable touching the\nwall\n1 00   In   contact   with   plasterboard   13   16   21   27   34   45   57\nceiling or joists covered by   thermal\ninsulation not exceeding   100   mm\nA   End osed\n.\nconduit\n.\nIn   In   an   11.5   14.5   20   26   32   44   57\ninsulated   wall\n101   In   contact   with   plasterboard   10.5   13   17   22   27   36   46\nceiling or   joists   covered   by   thermal\ninsulation exceeding   100   mm\n103   Surrounded by thermal insulation   8   10   13.5   17.5   23.5   32   42.5\nind uding   in   a   stud   wall   with\nthermal insulation with cable not\ntouching a wall\nNo tes:\n(a)   Cable   ratings taken from Table   405   of   BS   7671.\n(b)   B* taken from Table   402A   of   BS   767 1 ,   see Appendix F.\n74   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 76,
    "lineCount": 57,
    "text": "'Y   Table   7.1   (iii)   Installation   methods specifically for   flat   twin and earth   cables   in\nthermal   insulation\n100\n101\n102\nr\n103\n0\nNotes:\nInstallation   methods for flat twin   Table   405\nand   earth   cable   clipped   direct\nto a wooden   joist,   or touching\nthe plasterboard ceiling surface,\nabove a plasterboard ceiling with\nthermal insulation not exceeding\n100   mm in thickness having a\nminimum   U   value of   0.1   W/m\n2\nK\nInstallation   methods   for   flat   Table   405\ntwin   and   earth   cable   dipped\ndirect   to   a   wooden   joist.   or\ntouching the plasterboard   cemng\nsurface,   above   a   plaster-board\ncemng   with thermal   insulation\nexceeding   100   mm in thickness\nhaving a minimum   U   value of   0 .1\nWfm\"ly.\nInstallation   methods for flat twin   Table   405\nand earth   cable in a stud   wall\nwith   thermal   insulation with a\nminimum   U   value of   0.1   W/ m\n2\nK\nwith the cable touching the inner\nwall   surface,   or   touching   the\nplasterboard ceiling surface, and\nthe inner skin having a minimum\nU   value of   10   W/m\n2\nK\nInstallation   methods for flat twin   Table   405\nand earth cable in a stud wall\nwith thermal insulation with a\nminimum   U   value of   0 .1   W/ m\n2\nK\nwith the cable not touching the\ninner wall surface\n7\n(a)   Wherever practicable, a cable should be fixed in a position such that it   will   not be covered with\nthermal insulation.\n(b)   Regulation 523.9, for further information, see   BS   5803-5:1985 Appendix   C   'Avoidance of overheating\nof electric cables', Building Regulations Approved Document B and Thermal   Insulation:   avoiding risks,\nBR 262, BRE   2001   refer.\nOn-Site   Guide   75\n©TheInstitution of Engineering and   T echnolo gy"
  },
  {
    "pageNumber": 77,
    "lineCount": 44,
    "text": "7\n7.2   Standard   final   circuits\n7.2.1   Grouping of circuit   cables\nThe tables assume heating (including water heating) cables are not grouped.\nFor cables of household or similar installations (heating and water heating excepted), if\nthe following rules are followed, derating for grouping is not necessary:\n(a) Cables are not grouped, that is, they are separated by at least two cable\ndiameters when installed under thermal insulation, namely installation methods\n100,   101,   102   and   103.\n(b) Cables clipped direct (including in cement or plaster) are clipped side by side\nin one layer and separated by at least one cable diameter.\n(c)   Cables above ceilings are clipped to joists as per installation methods   100   to\n1 03   of Table 4A2 of BS 767 1.\nFor other groupings, ambient temperatures higher than   30   oc   or enclosure in thermal\ninsulation, cable csa will need to be increased as per Appendix F   of this Guide.\n7.2.2   Socket-outlet   circuits\nThe length represents the total ring cable loop length and does not include any spurs.\nAs a rule of thumb for rings, unfused spur lengths should not exceed\n1\n/\n8\nthe cable length\nfrom the spur to the furthest point of the ring.\nThe total number of fused spurs is unlimited but the number of non-fused spurs is not to\nexceed the total number of socket-outlets and items of stationary equipment connected\ndirectly in the circuit.\nA non-fused spur feeds only one single or twin socket-outlet or one permanently\nconnected item of electrical equipment. Such a spur is connected to a circuit at the\nterminals of socket-outlets or at junction boxes or at the origin of the circuit in the\ndistribution board.\nA fused spur is connected to the circuit through a fused connection unit, the rating of\nthe fuse in the unit not exceeding that of the cable forming the spur and, in any event,\nnot exceeding 13 A. The number of socket-outlets which may be supplied by a fused\nspur is unlimited.\nThe circuit is assumed to have a load of   20   A at the furthest point and the balance to\nthe rating of the protective device evenly distributed. (For a 32 A device this equates to\na load of 26 A at the furthest point.)\n7.2.3   Light.ing circuits\nA maximum voltage drop of 3 per cent of the   230   V nominal supply voltage has been\nallowed in the circuits; see Appendix F.\nThe circuit is assumed to have a load equal to the rated current   (In)   of the circuit\nprotective device, evenly distributed along the circuit. Where this is not the case, circuit\n76   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 78,
    "lineCount": 46,
    "text": "7\nlengths will need to be reduced where voltage drop is the limiting factor, or halved\nwhere load is   all   at the extremity.\nThe most onerous installation condition acceptable for the load and device rating is\npresumed when calculating the limiting voltage drop.   If   the installation conditions are\nnot the most onerous   allowed   (see column 4 of Table 7.1(i)) the voltage drop   will   not\nbe as great as presumed in the table.\n7.2.4   RCDs\nWhere circuits have residual current protection, the limiting factor is often the maximum\nloop impedance that   will   result in operation of the overcurrent device within 5 seconds\nfor a short-circuit (line to neutral) fault. (See note 1 to Table 7.1 (i) and limiting factor\nsc.)\n7.2.5   Requirement for   RCDs\nRCDs are required:\n411.5   (a)   where the earth fault loop impedance is too high to provide the required\ndisconnection,   for   example,   where   the   distributor   does   not   provide   a\nconnection to the means of earthing- TT earthing arrangement\n411.3.3{i)   (b)   for socket-outlets with a rated current not exceeding 32 A\n411.3.4   (c)   for lighting circuits in domestic (household) premises\n701.411.3.3   (d)   for   all   circuits of locations containing a bath or shower or passing through\nzones 1 and/or 2 not serving the location\n411.3.3{ii)   (e)   for circuits supplying mobile equipment not exceeding 32 A for use outdoors\n522.6.202   (f)   for cables without earthed metallic covering installed in   walls   or partitions at\na depth of less than   50   mm and not protected by earthed steel conduit or\nsimilar\n522.6.203   (g)   for cables without earthed metallic covering installed in   walls   or partitions\n411.3.3\nwith metal parts (not including screws or nails) and not protected by earthed\nsteel conduit or the like.\nNote:   Metallic   capping does not meet the requirements for   mechanical   protection as required\nby 522.6.204.   Metallic   capping is used to protect the   cables   during the installation\nprocess and, once   plastered   over, does not provide any further protection.   Similarly,\nmetallic   capping   would   not meet the requirements for 522.6.204, (ii) or (iii) and   would\nnot satisfy the requirements of   BS   7671 for a protective conductor.\nA   single   layer   of   steel   with a minimum thickness of 3 mm is   generally   considered to\nprovide sufficient   mechanical   protection against penetration by   nails,   screws and the\nlike   in accordance with   Regulation   522.6.204(iv), except where shot-fired   nails   are\nlikely   to be used.\nOmission of   RCD   protection\n(a)   in non-domestic premises, RCD additional protection for socket-outlets with\na rated current not exceeding 32 A can be omitted where a documented risk\nassessment determines that such protection is not necessary (i.e. the risk to\nusers is sufficiently low). This dispensation does not apply for an installation\nin a dwelling.\nOn-Site   Guide   77\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 79,
    "lineCount": 31,
    "text": "7\n411.5.2   Cables   installed   on the surface do not specifically require   RCD   protection, however,   RCD\nprotection may be required for other reasons, such as, where the installation forms part\nof a   n   system and the earth   fault   loop   impedance   values   for the overcurrent protective\ndevice cannot be met.\n7.1.6   n   systems\nFor TT systems the figures for   TN-C-S   systems, with   RCDs,   may be used provided that:\n(a)   the circuit is protected by an   RCD   to   BS   4293,   BS   EN   61008,   BS   EN   61009\nor   BS   EN 62423 with a rated   residual   operating current not exceeding that\nrequired for its circuit position,\n(b)   the   total   earth   fault   loop   impedance is verified as being   less   than   200   0   ,   and\n(c)   a device giving both   overload   and short-circuit protection is   installed   in the\ncircuit. This may be an   RCBO   or a combination of a fuse or circuit-breaker with\nan   RCCB.\n7.1.7   Choice   of proted.ive device\nThe   selection   of protective device depends upon:\n(i)   prospective   fault   current\n(ii)   circuit   load   characteristics\n(iii)   cable   current-carrying capacity\n(iv)   disconnection time   limit.\nWhilst   these factors have   generally   been   allowed   for in the standard   final   circuits in\nTable   7.1 (i), the   following   additional   guidance is given:\ni   Prospective   fault   current\n434.5.1   If   a protective device is to operate   safely,   its rated short-circuit capacity must be not   less\nthan the prospective   fault   current at the point where it is   installed.   See   Table   7.2.7(i).\n313.1   The distributor needs to be   consulted   as to the prospective   fault   current at the origin of\nthe   installation.   Except for London and some other major city centres, the maximum   fault\ncurrent for   230   V   single-phase   supplies   up to   100   A   will   not exceed 16 kA.   In   general,\nthe   fault   current is   unlikely   to exceed 16.5 kA.\n78   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 80,
    "lineCount": 66,
    "text": "'Y   Table   7.2 .7(i)   Rated short-circuit capacities\nSemi-endosed fuse to   BS   3036   with\ncategory of duty\nCartridge   fuse   to BS 1361   type   I\ntype   II\nGeneral purpose fuse to   BS   88-2\n(BS   EN   60269-2)\nBS88-3type l\ntype   II\nGeneral purpose fuse to   BS   88-6\nCircuit-breakers to BS 3871 (replaced\nby   BS EN   60898)\nCircuit-breakers to   BS   EN   60898*   and\nRCBOs   to   BS   EN   61009\nSlA\nS2A\nS4A\nM 1\nM1.5\nM3\nM4.5\nM6\nM9\n1\n2\n4\n16.5\n33.0\n50   at 415 V\n16\n31.5\n16.5 at   240   v\n80   at 415V\n1\n1.5\n3\n4.5\n6\n9\n1 m   lcs\n1.5   (1.5)\n3.0   (3.0)\n6   (6.0)\n10   (7.5)\n15   (7.5)\n20   (10.0)\n25   (12.5)\n*Two short-circuit capacities are defined in BS EN   60898   and BS EN   61009:\nIll>   len   the rated short-circuit capacity (marked on the device).\nIll>   les   the service short-circuit capacity.\n7\nThe difference between the two is the condition of the circuit-breaker after manufacturer's\ntesting.\nIll>   len   is the maximum fault current the breaker can interrupt safely, although the\nbreaker may no longer be usable.\nIll>   les   is the maximum fault current the breaker can interrupt safely without loss\nof performance.\nThe   1\n01\nvalue (in amperes) is normally marked on the device in a rectangle, for example,\n~OOOIA   and for the majority of applications the prospective fault current at the terminals\nof the circuit-breaker should not exceed this value.\nFor domestic installations the prospective fault current is unlikely to exceed 6 kA, up to\nwhich value the   len   will equal   lcs.\nOn-Site   Guide   79\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 81,
    "lineCount": 56,
    "text": "7\n533.1.2.3\n411.3.2.2\n411.3.2.3\n411.3.2.4\n411.8.3\n80\nThe short-circuit capacity of devices to BS EN   60947-2   is as specified by the manufacturer.\n••\nII   Circuit   load   characteristics\n(a)   Semi-enclosed fuses.   Fuses should preferably be of the cartridge type. However,\nsemi-enclosed fuses to BS   3036   are still permitted for use in domestic and\nsimilar premises if fitted with a fuse element which, in the absence of more\nspecific advice from the manufacturer, meets the requirements of Table 53.1.\n(b)   Cartridge fuses to 85   1361   (now withdrawn,   replaced by 85   HO   60269-\n3:2010/85 88-3:2010).   These are for use in domestic and similar premises.\n(c)   Cartridge fuses to 85 88 series.   Three types are specified:\ngG fuse links with a full -range breaking capacity for general application\ngM fuse links with a full-range breaking capacity for the protection of motor circuits\naM fuse links for the protection of motor circuits.\n(d)   Circuit-breakers to 85 EN 60898 (or 85 3871-1) and   RCBOs   to 85 EN   61009.\nGuidance on selection is given in Table 7.2.7(ii).\nT   Table 7.2.7(ii) Application of circuit-breakers\n1\nB\n2\nc\n3\n4\nD\n2.7 to 41n\n3 to 5   In\n4   to   71n\nSto   10   In\n7to   10   In\n10   to so   In\n10   to   20   In\nDomestic and commercial installations having little or no\nswitching surge\nGeneral   use   in   commercial/industrial   installations   where\nthe   use   of fluorescent   lighting,   small   motors,   etc.,   can\nproduce switching   surges   that would   operate   a Type 1   or\nB circuit-breaker. Type   C   or 3   may   be necessary in   highly\ninductive   cirruits   such   as   banks of fluorescent lighting\nNot suitable for general use\nSuitable for transformers, X-ray machines, industrial welding\nequipment,   etc.,   where high inrush currents may occur\nNote:   In   is the nominal rating of the circuit-breaker.\niii   Ca ble   current-carrying capacities\nFor guidance on the coordination of device and cable ratings see Appendix   F.\niv   Disconnection times\nThe protective device must operate within the required disconnection time as appropriate\nfor the circuit. Appendix B provides maximum permissible measured earth fault loop\nimpedances for fuses, circuit-breakers and RCBOs.\nOn-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 82,
    "lineCount": 54,
    "text": "7\n7.3   Installation   considerations\n7.3.1   Floors   and   ceilings\n522.6.201   Where a low voltage cable is   installed   under a floor or above a ceiling it must be run in\nsuch a position that it is not liable to be damaged by contact with the floor or ceiling or\nthe fixings thereof. A cable passing through a joist, under floorboards or ceiling support\nmust\n522.6.201\n522.6.204\n(i)\n522.6.204\n(ii)/(iii)\n522.6.204\n(iv)\n414\n522.6.204\n(v)\n(a)   be at least   50   mm from the top or bottom, as appropriate, or\n(b)   have earthed armouring or an earthed metal sheath, or\n(c)   be   enclosed   in earthed steel conduit or trunking, or\n(d)   be   provided with   mechanical   protection   sufficient to prevent penetration\nof the cable by nails, screws and the like (Note: the requirement to prevent\npenetration is difficult to meet), or\n(e)   form part of a SELV or   PELV   circuit.\nSee Figure 7.3.1 .\nT   Figure 7.3.1   Cables   through joists\nMaximum depth\nof notch should be\n0.125 x j oist depth\nNotches on top\nin a zone between\n0.07   and 0.25 x span\nMaximum diameter\nof hole should be\n0.25 x joist depth\n.\n..   _   ----\n,.,-·-\n-·\n-·\n-·\nSpan\nNotes:\nHoles on centre line\nin a zone between\n0.25 and 0.4 x span\n(a)   Maximum diameter of hole should be   0.25   x joist depth.\n(b)   Holes on centre line in a zone between   0.25   and   0.4   x span.\n(c)   Maximum depth of notch should be   0.125   x joist depth.\n(d)   Notches on top in a zone between   0.07   and   0.25   x span.\n(e)   Holes in the same joist should be at least 3 diameters apart.\n..\nOn-Site   Guide   81\n©The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 83,
    "lineCount": 41,
    "text": "7\n522.6.202\n5226202\n522.6.204\n(i)\n522.6.204\n(ii) or (iii)\n522.6.204\n(iv)\n414\n522.6.202\n522.6.203\n522.6.203\n5226.202\n7.3.2   Walls   and partitions\nA cable   installed   in a   wall   or partition must\n(a)   buried at least   50   mm from the surface, or\n(b)   be protected by a   30   mA RCD and   installed   in a zone either horizontally within\n150   mm of the top of the   wall   or partition or vertically within   150   mm of the\nangle formed by two walls, or run horizontally or vertically to an accessory or\nconsumer unit (see Figure 7.3.2). Where the   wall   is   100   mm thick or less and\nthe location of the accessory or consumer unit can be determined from the\nreverse side, the zoning arrangement is projected through the wall\n(c)   have earthed armouring or an earthed metal sheath, or\n(d)   be enclosed in earthed steel conduit or trunking, or\n(e)   be provided with   mechanical protection sufficient to   prevent penetration\nof the cable by nails, screws and the like (Note: the requirement to prevent\npenetration is difficult to meet), or\n(f)   form part of a   SELV   or PELV circuit.\nCables   installed   in walls or partitions with a metal or part metal construction must:\n(i)   be protected by a   30   mA RCD and, if they are at a buried depth of less than\n50   mm, be   installed   as (b), or\n(ii)   be installed as (c), (d), (e) or (f).\n~   Figure 7.3.2   Zones prescribed in Regulation 522.6.202(i) (see b above)\n, ....\n150mm\nlSOmm\nRoom 2\nRoom 1\n82   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 84,
    "lineCount": 45,
    "text": "7\n528   7.4\nProximity to   electrical   and other services\n528.3   Electrical and all other services must be protected from any harmful mutual effects\nforeseen as likely under conditions of normal service. For example, cables should not be\nin contact with or run alongside hot pipes.\n7.4.1   Segregation of Band   I   and Band   II   circuits\n528.1   Band   I   (extra-low voltage) circuits must not be contained within the same wiring system\nPart 2   (for example, trunking) as Band   II   (low voltage) circuits unless:\n(a)   every cable is insulated for the highest voltage present, or\n(b)   each conductor of a multicore cable is insulated for the highest voltage present, or\n(c)   the cables are installed in separate compartments, or\n(d)   the cables fixed to a cable tray are separated by a partition, or\n(e)   for a multicore cable, they are separated by an earthed metal screen of equivalent\ncurrent-carrying capacity to that of the largest Band   II   circuit.\nDefinitions of voltage bands\n.,.   Band   I   circuit: Circuit that is nominally extra-low voltage, i.e. not exceeding\n50   V   AC   or 120 V   DC   For example, SELV,   PELV,   telecommunications, data and\nsignalling\n.,.   Band   II   circuit: Circuit that is nominally low voltage, i.e. 51 to   1000   V   AC   and\n121 to   1500   v   DC.\n528.1,   Note:   Fire alarm and emergency lighting circuits must be separated from other cables and from\nNote 2   each other, in compliance with   BS   5839 and   BS   5266 respectively.\n7.4.1   Proximity to communications   cables\n528.2   An   adequate separation   between telecommunication   wiring   (Band   I)   and   electric\npower and lighting (Band   II)   circuits must be maintained. This is to prevent mains\nvoltage appearing in telecommunication circuits with consequent danger to personnel.\nBS 6701:2004 recommends that the minimum separation distances given in Tables\n7.4.2(i) and 7.4.2(ii) should be maintained.\n'Y   Table 7.4.2(i)   External cables\nMinimum separation distances between external low voltage electricity supply\ncables operating in excess of   50   V   AC or   120   V   DC to earth, but not exceeding   600   V\nAC or   900   V   DC to earth (Band   II),   and telecommunications cables (Band   1).\nVoltage to earth   Normal separation\ndistances\nExceeding   50   V   AC   50   mm\nor   120   V   DC,   but not\nexceeding   600   V   AC   or\n900VDC\nExceptions to normal separation\ndistances, plus conditions to exception\nBelow   this figure a non-conducting divider\nshould be inserted between the cables\nOn-Site   Guide   83\n© The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 85,
    "lineCount": 50,
    "text": "7\nT   Table   7.4.2(ii)   Internal   cables\nMinimum separation distances between   internal   low   voltage   electricity   supply\ncables   operating in excess of   50   V   AC   or   120   V   DC   to earth, but not exceeding   600   V\nAC   or   900   V   DC   to earth (Band   II),   and telecommunications   cables   (Band   1}.\nVoltage to earth\nExceeding   SO   V   AC\nor   120   V   DC,   but not\nexceeding   600   V   AC   or\n900VDC\nNotes:\nNormal separation\ndistances\nSOmm\nExceptions to normal separation\ndistances,   plus   conditions to exception\nSO   mm separation need not be maintained,\nprovided that\n(i)   the   LV   cables   are   enclosed\nin   separate   conduit   which,   if\nmetallic,   is earthed in accordance\nwith BS 767 1,   OR\n(ii)   the   LV   cables   are   enclosed   in\nseparate   trunking   which,   if\nmetallic,   is earthed in accordance\nwith BS 7671,   OR\n(iii) the   LV   cable   is of the   mineral\ninsulated   type or   is of earthed\narmoured construction.\n(a)   Where the LV   cables   share the same tray then the   normal   separation   should   be mel\n(b)   Where LV and telecommunications   cables   are   obliged   to cross,   additional   insulation   should   be\nprovided at the crossing point; this is not necessary if either   cable   is armoured.\n7.4.3   Separation of gas   installation   pipework\nGas installation pipes must be spaced:\n(a)   at least 150 mm away from electricity supply equipment, such as metering\nequipment, main service cut-outs or supplier (main) isolation switches and\ndistribution boards or consumer units;\n(b)   at least 25 mm away from electrical switches, sockets and electricity supply\nand distribution cables. The installation pipework shall not be positioned in a\nmanner that prevents the operation of any electrica l accessory, i.e. a switch or\nsocket outlet.\nSee also 2.3 and Figure 2.3.\nS28.3.4   The cited distances are quoted within BS 6891:2015.   Specification for the installation\nNote   and maintenance of low pressure gas installation pipework of up to 35   mm   (R   1 V4)   on\npremises, clause 8.4.2.\n7.4.4   lndudion   loops\nA particular form of harmful effect may occur when an electrical installation shares the\nspace occupied by a hearing aid induction loop.\n84   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 86,
    "lineCount": 20,
    "text": "7\nUnder these circumstances, if line and neutral conductors or switch feeds and switch\nwires are not run close together, there may be interference with the induction loop.\nThis can occur when a conventional two-way lighting circuit is   installed.   This effect can\nbe reduced by connecting as shown in Figure 7.4.4.\nTable   51   T   Figure 7.4.4   Circuit   for reducing interference with induction loop\nswitch feed\nline\nswitch\nwire\nlight   point\n1~--common\n>--   cores grouped\n>----\ntogether\nneutral\ncircuit shown switched off\nNote:   Black/grey   switch conductors to be identified in accordance with   Table   K1.\nOn-Site   Guide   85\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 87,
    "lineCount": 62,
    "text": "7\n543.7   7 5\n•\nEarthing requirements for the   installation   of\nequipment having high protective condudor\ncurrent\n543.7.1.\n201\n543.7.1.\n202\n543.7.1.\n203\n543.7.1.\n204\n543.7.1.\n203\n7.5.1   Equipment\nEquipment having a protective conductor current exceeding 3.5 rnA but not exceeding\nlO rnA must be either   permanently   connected to the fixed wiring of the   installation   or\nconnected by means of an   industrial   plug   and socket   complying   with   BS   EN   60309-2.\nEquipment having a protective conductor current exceeding lO rnA   should   be connected\nby one of the   following   methods:\n(a)   permanently   connected to the wiring of the   installation,   with the protective\nconductor   selected   in accordance with   Regulation   543.7. 1.203. The permanent\nconnection to the wiring may be by means of a   flexible   cable\n(b)   a   flexible   cable   with an   industrial   plug   and socket to   BS   EN   60309-2,   provided\nthat either:\n(i)   the   protective conductor of the associated   flexible   cable   is of cross-\nsectional   area not   less   than 2.5 mm\n2\nfor   plugs   up to 16 A and not   less   than\n4   mm\n2\nfor   plugs   rated above 16 A, or\n(ii)   the protective conductor of the   associated   flexible   cable   is of cross-\nsectional   area not   less   than that of the   line   conductor\n(c)   a protective conductor   complying   with   Section   543 with an earth monitoring\nsystem to   BS   4444   installed   which, in the event of a continuity   fault   occurring\nin   the   protective conductor,   automatically disconnects the   supply   to the\nequipment.\n7.5.2   Circuits\nThe wiring of every   final   circuit and distribution circuit having a protective conductor\ncurrent   likely   to exceed   10   rnA must have high integrity protective conductor connections\ncomplying   with one or more of the   following:\n(a)   a   single   protective conductor having a   cross-sectional   area   not   less   than\n10   mm\n2\n,   complying   with   Regulations   543.2 and 543.3\n(b)   a   single   copper protective conductor having a csa   not   less   than 4 mm\n2\n,\ncomplying   with   Regulations   543.2 and 543.3, the protective conductor being\nenclosed   to provide   additional   protection against   mechanical   damage, for\nexample   within a   flexible   conduit\n(c) two   individual   protective conductors, each   complying   with Section 543, the\nends being terminated   independently\n(d)   earth monitoring or use of   double-wound   transformer.\n543.7.1.   Note:   Information   should be provided at distribution boards to indicate circuits with high\nprotective conductor currents (see 6.15).\n205\n86   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 88,
    "lineCount": 47,
    "text": "7\n7.5.3   Socket-outlet final circuits\n543.7.2.201   For a   final   circuit with socket-outlets or connection units, where the protective conductor\ncurrent in   normal   service is   likely   to exceed   1 0   mA, the   following   arrangements are\nacceptable:\n(a)   a ring   final   circuit with a ring protective conductor. Spurs, if provided, require\nhigh integrity protective conductor connections (Figure 7.5.3(i)), or\n(b)   a   radial   final   circuit with:\n(i)   a protective conductor connected as a ring (Figure 7.5.3(ii)), or\n(ii)   an   additional   protective conductor provided by   metal   condu it or ducting.\nT   Figure 7.5.3(i)   Ring   final   circuit   supplying   socket-outlets\nDistribution\nboard\nSeparate\nconnections\nPE\n•   •   •   •   •   •\nSocket-outlets   must have two\nterminals for protective conductors\n•   One   terminal   to be used for each\n•   •   d\nprotective con   uctor\n~...- ___ ..J   Minimum size of 1.5   mffi2\n••\n--   -.\nI\n•\n•   •   •   •\nT   Figure 7.5.3(ii)   Radial   final   circuit   supplying   socket-outlets   with   duplicate   protective\nconductors\nPE   Separate\nconnections\nT\nDistribution\nboard\nDuplicate   protective conductor. Keep   close\nto circuit conductors to reduce   EMC   effects\noE\n•   •\n--   --\n•   •   •   •   •   •   •   •\n--   --\nSocket-outlets must have two terminals for protective conductors\nOne   terminal   to   be   used for each protective conductor\nMinimum size of 1.5   mm•\nOn-Site   Guide   87\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 89,
    "lineCount": 45,
    "text": "7\n7.6   Eledrical   supplies   to furniture\nWhere electrical equipment is installed within purpose-built items of furniture, such as\ncupboards, shop displays or lecterns, and supplied from a plug and socket arrangement,\nno specific standard exists for such installations, therefore guidance is given here which,\nessentially, follows the principles of   BS   7671 . For electrical systems in office furniture and\neducational furniture,   BS   6396:2008+A1   :2015   currently exists for installations which are\nsupplied via a 13 A   BS   1363 plug.\nThe following points should be adhered to:\n415.1.1   ..,.   socket-outlets supplying items of furniture must be protected   by   an   RCD\nproviding additional protection at   30   mA\n..,.   cables of Band   I   and Band   II   circuits to be kept apart as far as is reasonably\npracticable; see also 7.4.1\n..,.   cables of Band   I   and Band   II   circuits, which are often hidden beneath the\ndesk, should be sufficiently mechanically protected from damage caused by\nmovement of chairs, storage of materials and the movement of feet and legs\n..,.   cable management systems or containment, such   as conduit or trunking,\nshould be installed to allow the safe routing, protection and separation of\ncables through the equipment\n..,.   long-term use of multi-gang extension leads should be avoided by installing\na sufficient number of socket-outlets to supply the equipment to be used;\nemployers should not allow ad hoc solutions to be created by users.   See   also\nBS   6396:2008\n..,.   ensure that cables are sufficiently protected and cannot become trapped or\ndamaged where desks are designed to be extended or altered to suit different\nactivities or users.\n543.2.1   There is no general requirement to ensure electrical continuity across the metallic frame\n543.2.6   of an item of furniture unless the frame has been designed to be used as a protective\nconductor.\n559.8\n414\n415.1\nWhere luminaires are installed in display stands, one of two methods of protection\nagainst electric shock must be used:\n(a)   SELV or PELV\n(b) protected by a   30   mA RCD\n521.10.1   7 7\n•\nTrunking   installations\nAll current-carrying single core non-sheathed cables must be enclosed within conduit,\nducting or trunking having at least the degree of protection   IPXXD   or   IP4X   and covers\nmust only be removable by the use of a tool.   It   is very important that the   IP   rating of\nIPXXD   or   IP4X   is maintained where site-fabricated joints are utilised.\n88   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 90,
    "lineCount": 46,
    "text": "7\n132.16   7 8\n•\nAdditions and   alterations\n421.1.201\nWhere an addition or   alteration   is required, there are a number of issues to keep in mind.\nThe   designer/installer   takes responsibility for   all   aspects of the   installation   relevant   to the\nplanned   work. The   following   elements   must be adequate for the   altered   circumstances:\n(a)   the rating of the existing equipment is   suitable   for the addition or   alteration,\nincluding   the distributor's equipment and metering equipment\n(b)   the existing equipment is   suitable   for continued use,   including   the distributor's\nequipment and metering equipment\n(c)   earthing and bonding arrangements, if necessary for the   protective   measure\napplied   to the addition or   alteration,   are adequate\nWhere the work   is   an   addition to   an   existing   circuit, the   designer/installer   takes\nresponsibility for the circuit, so far as is   reasonably   practicable, in addition to the items\na - c above, not just the not just the   small   addition or   alteration   they are undertaking.\nThere is no difference as to whether the addition or   alteration   is temporary or permanent,\nelectricity   and   compliance   with BS 7671 must be ensured in   all   circumstances.\nConsumer   units in   dwellings\nWith   BS 7671 :2008+A3:2015,   the requirements for non-combustible consumer units\nwas introduced; see 2.2.6 of this Guide.\nInstallers   adding or amending circuits in   dwellings   will   encounter   older   consumer\nunits, i.e. those not   complying   with   Regulation   421.1.201,   for many years to come.   It\nis important that   installers   do not advise the   replacement   of consumer units   simply\nbecause they don't   comply   with the current version of BS 7671. To ensure the ongoing\nuse of such   enclosures   and   assemblies,   the   installer   must ensure the   following:\n(a)   confirmation that ALL conductor connections are   correctly   located   in   terminals\nand are tight and secure; this may   involve   seeking the advice of the manufacturer\nof the equipment to   establish   correct torque settings for screwdrivers when\nchecki ng   terminals.   This   applies   to   all   conductor/busbar connections within the\nconsumer unit, not just those   relating   to the addition or   alteration\n(b)   there are no signs of overheating\n(c)   all   covers,   shields   and barriers   supplied   when   originally   installed   are present\nand in a good,   serviceable   condition.\nIt   must be verified for   all   conductor/ busbar connections:\n(i)   terminals   are not   clamping   onto   insulation\n(ii)   conductor are not damaged e.g. through \"incision\" on a   solid   conductor\nduring   insulation   removal,   or strands removed\n(iii)   conductors   are   correctly   placed,   for   example   on the   correct   side of a\nmoving   plate   in a   cage-clamp   terminal\n(iv)   the permitted number of conductors per   terminal   is not exceeded\n(v)   no   undue   mechanical   strain on the   electrical   connection,   particularly\nincoming   tails.\nOn-Site   Guide   89\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 91,
    "lineCount": 40,
    "text": "7\n133.1.1\n511.1\n511.2\nSo   far as is reasonably practicable, confirm that incorporated components such\nas a Main   Switch,   circuit-breakers,   RCBOs,   RCCBs,   etc., are not subject of a\nproduct recall. This could be achieved by direct question to the manufacturer.\n7.9   Installation   and use of non-standard cables\nFor the purposes of this guidance publication and ensuring compliance with   BS   7671, the\ninstallation and use of non-standard cables, such as   SY,   CY   and YY cables is discouraged.\nThe letters signify:\nS -   steel braid\nY -PVC\nC   - copper braid\nTo identify:\nSY   cables   -steel braided, usually translucent sheath,   PVC   insulated flexible conductors\nYY cables   -   usually grey   PVC   sheath,   PVC   insulated flexible conductors\nCY   cables   - tinned copper wire braid, usually grey   PVC   sheath,   PVC   insulated flexible\nconductors\nTo meet the requirements of   BS   7671, every item of equipment must comply with a\nBritish or Harmonized Standard, in the absence of such, reference can be made to   IEC\nstandards or the appropriate standard of another country.   SY,   YY and   CY   cables are not\nmade to British or Harmonised Standards.   Some   manufacturers state that their cables\n\"generally\" comply with a British Standard; this is not deemed sufficient for the purposes\nof   BS   7671.\nIt   is important that cables have approval from an independent testing organisation and\ninstallers should ensure that all cables purchased have manufacturers' identification and\na specification reference/standard number pri nted on the sheath to enable testing, if\nnecessary, and traceability.\n512.1.5   7.10   EMC   Directive and compatibility\nThe designer of the fixed installation shall ensure that the installed fixed equipment,\nwhere relevant, is designed and manufactured in accordance with the   EMC   Directive\n2014/30/EU   and, upon request, the responsible person for the fixed installation shall\nprovide the required documentation.\nFor straightforward situations, installations composed solely of   CE   marked apparatus\ninstalled in accordance with the manufacturer's instructions, with the instructions for\ninstallation, use and maintenance being available for inspection, would conform to this\nDirective.\n90   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 92,
    "lineCount": 32,
    "text": "422.2.1\nAppx 5\n7\n7.11   Wiring systems in escape routes\nIn   buildings   where evacuation is   declared   as:\n-   BD2   (Difficult)\n-   BD3   (Crowded)\n-   BD4   (Difficult   and crowded)\nCables   must not encroach   on escape routes   unless   they meet the recommended\nrequirements of the   relevant   part of BS EN   60332-3   series and achieve at   least   60   %\nlight   transmittance when tested in accordance with BS EN   61034-2.   Cables   in escape\nroutes must be as short as practicable.   Cables   encroaching on escape routes must not be\ninstalled   within arm's reach   unless   they are provided with protection against   mechanical\ndamage   likely   to occur during an evacuation.\nWhere used,   cable   management systems must be one or more of the   following   types:\n(i)   conduit   systems   classified   as   non-flame   propagating   according   to\nBS EN 61386;\n(ii)   cable   trunking systems and   cable   ducting systems   classified   as   non-flame\npropagating according to BS EN   50085;\n(iii)   cable   tray and   cable   ladder   systems   classified   as   non-flame   propagating\naccording to BS EN 61537; or\n(iv)   powertrack systems meeting the requirements of BS EN 61534.\nIf   the   cables   are   completely   enclosed   and protected by any of the   cable   management\nsystems (i) and (ii) above, they do not have to meet the recommended requirements\nof the   relevant   part of BS EN   60332-3   series.\nNote:   Cables   need to satisfy the requirements of the   CPR   in respect of their reaction to fire.\nSee BS 7671 Appendix 2, item 17.\nCables   that are   supplying   safety circuits must have a resistance to fire rating of either\nthe time authorized by   regulations   for   building   elements   or one hour in the absence of\nsuch a   regulation.\nOn-Site   Guide   91\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 93,
    "lineCount": 3,
    "text": "7\n92   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 94,
    "lineCount": 47,
    "text": "701\n701.411.3.3\n701.411.3.3\n701.512.3\n701.512.2\n701.512.3\n8.1   Summary   of requirements\nDue to the presence of water,   locations   containing a bath or shower are onerous for\nequipment and there is an increased danger of   electric   shock.\nThe additional requirements can be summarised as follows:\n(a)   all   low   voltage   circuits serving the   location   must be protected by   30   mA   RCDs\n(b)   all   low   voltage   circuits passing through zones   1   and 2 but not serving the\nlocation   must be protected by   30   mA   RCDs\n(c)   socket-outlets, e.g.   BS   1363, are not   allowed   within 3 metres of zone 1 (the\nedge of the bath or shower basin)\n(d)   protection against ingress of water is specified for equipment within the zones,\nsee   Table   8.1 and Figures 8.1(i) to 8.1(iii)\n(e)   there are restrictions as to where appliances, switchgear and wiring accessories\nmay be installed, see   Table   8.1 and Figures 8.1(i) to 8.1(iii).\n701\nWhere the space under a bath is accessible by a means of a   tool,   this is considered to\n701.32.3   be outside the zones.   Should   it be necessary to connect   electrical   equipment beneath\n701.512.3   a bath, e.g.   whirlpool   units, the connection must   comply   with Regulation   701.512.3,\nmeaning that socket-outlets   would   not be permitted beneath a bath.\n701\nThe inside of an airing cupboard in a bathroom is deemed to be outside the   location\nand must effectively   limit   the extent of the   location,   just as a bathroom door separates\nthe bathroom as a   special   location   from the rest of the property. However, it is   strongly\nrecommended where an airing cupboard opens into zone 1 or zone 2, circuits   supplying\n701.32.3\n701.512.3\n415.1.1\n701.415.2\n411.3.2.2\n701.411.3.3\n411.3.1.2\nequipment in the airing cupboard are be provided with additional protection by an   RCD\nrated at   30   mA.\nSupplementary bonding of   locations   containing a bath or shower is required   unless   all\nthe following requirements are met:\n..,._   all   circuits of the   location   meet the required disconnection times,\n..,._   all   circuits of the   location   have additional protection by   30   mA   RCDs,   and\n..,._   all   extraneous-conductive parts within the   location   are effectively connected\nby main protective bonding conductors to the main earthing   terminal   of the\ninstallation.\nOn-Site   Guide   93\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 95,
    "lineCount": 52,
    "text": "8\nNote:   An   example   of this is where a   metallic   water service pipe enters the   building   in the bathroom\nand   would   be connected to the main earthing   terminal   of the   electrical   installation   by means\nof a main bonding conductor.\nT   Table   8.1   Requirements for equipment (current-using and accessories) in a location\ncontaining a bath or shower\n0\n1\n2\nIPX7\nIPX4   (IPXS   if\nwater jets)\nIPX4   (IPXS   if\nwater jets)\nOnly   12 V   AC   rms or   30   V\nripple-free   DC   SELV,   the safety\nsource   installed   outside the\nzones.\n25   V   AC   rms or   60   V   ripple-free\nDC   SELV   or PELV, the   safety\nsource   installed   outside the\nzones. The   following   mains\nvoltage   fixed, permanently\nconnected equipment   allowed:\nwhi.tpool   units,   electric   showers,\nshower   pumps,   ventilation\nequipment,   towel   rails,   water\nheaters,   luminaires.\nFixed permanently connected\nequipment   allowed.   General   rules\napply.\nOutside   IPXXB   or   IP2X   General   rules   apply.\nzones\nNone   allowed.\nOnly   12   V   AC   rms or   30   V\nripple-free   DC   SELV   switches,\nthe   safety   source   installed\noutside the zones.\nOnly   switches and sockets of\nSELV   circuits   allowed,   the source\nbeing outside the zones, and\nshaver   supply   units   complying\nwith   BS   EN   61558·2· 5   if fixed\nwhere direct spray is   unlikely.\nAccessories, SELV   socket-outlets\nand shaver   supply   units   to\nBS   EN   61558-2-5   allowed.\nSocket-outlets   allowed   3 m\nhorizontally   from the boundary\nof zone 1.\n94   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 96,
    "lineCount": 35,
    "text": "8\nT   Figure 8.1 (i)   Zone   dimensions in a   location   containing a bath\nSection\nZonel   Zone2\nIW11 ndow   recess   Zone   2\n2.2Sm\nZoneO\nThe space under the bath is:\nOutside   Zones\nI\n\\j\np '\n'   .• -\n....\nZone   1 if accessible without the use of   a   tool\noutside the zones if accessible   only   with the use of\na   tool\nPlan\n•\n-   -o.om-\nZoneO   Zone2   Outside   Zones\n/\nS   = thickness of partition\nT   Figure 8.1 (ii)   Zones   in a   location   containing a shower with basin and with\npermanent fixed partition\nSection\nluminaire\nZonel   Zone2   Outside   Zones\n-   o .6 m--.\nPlan\n•\nZoneO   Zone   2\nL -   0.6   m-   Outside   Zones\nOn-Site   Guide   95\n© The   Institution   of Engineering   and   T echnology"
  },
  {
    "pageNumber": 97,
    "lineCount": 51,
    "text": "8\n701.753\n753.411.3.2\n415.1.1\n753.411.3.2\n415.1.1\n753.415.1\n701.753\n96\nT   Figure 8.1   (iii)   Zones   in a location containing a shower without a basin, but with\na partition\nSection   Plan\n•\n9:---- Fixed water\nZonel   Zonel   Outside   Zones\noutlet\nOutside   Zones\nShower\nI\n2.2S m   \\j\n~\n.   ~'\n· -·-·~\n.)\n= thickness of partition\nY   =radial   distance from the fixed water   outlet   to\nthe inner corner of th e partition\n8.2   Shower   cubicle in a room used for other\npurposes\nWhere a shower   cubicle   is   installed   in a room other than a bathroom or shower room the\nrequirements for bathrooms and shower rooms must be complied with.\n8.3   Underfloor heating systems\n8.3.1   Locations containing a bath and shower\nUnderfloor heating installations in locations containing a bath and shower should have\nan   overall   earthed   metallic   grid or the heating cable should have an earthed metallic\nsheath, which must be connected to the protective conductor of the supply circuit.\nAll underfloor heating installations must have additional protection by an   R CD   rated at\n30   mA.\n8.3.2   other areas\nIn   areas other than special locations,   Class   I   heating units which do not have an exposed-\nconductive-part, i.e. integrated earth screen or sheath, must have a   metallic   grid, with\na spacing of not more than   30   mm,   installed   above the floor heating elements. The\ngrid must be connected to the protective conductor of the electrical   installation   and\nthe heating system protected by an   RCD   with a rated residual operating current not\nexceeding   30   mA.\nIn   areas where occupants are not expected to be completely wet, a circuit supplying\nheating equipment of Class   II   construction or equivalent insulation should be provided\nwith additional protection by the use of an   RCD   with a rated residual operating cu rrent\nnot exceeding   30   mA.\nOn-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 98,
    "lineCount": 39,
    "text": "9.1   Inspection   and testing\n641.1   Every   installation   must be inspected and tested during erection and on   completion   before\nbeing put into service to verify, so far as is   reasonably   practicable,   that the requirements\nof the   Regulations   have been met.\n644.4.202\n644.1\n644.4\nPrecautions must be taken to avoid danger to persons and to avoid damage to property\nand   installed   equipment during inspection and testing.\nIf   the inspection and tests are satisfactory, a signed   Electrical   Installation   Certificate   together\nwith a   Schedule   of   Inspections   and a   Schedule   of Test   Results   (as in Appendix G) are to be\ngiven to the person ordering the work.\n9.2   Inspection\n9.2.1   Procedure and purpose\n642.1   Inspection   must precede testing and must   normally   be done with that part of the\ninstallation   under inspection disconnected from the   supply.\n642.2   The purpose of the inspection is to verify that equipment is:\n642.3\n526\n514.3\n522.6\n433\n525\n132.14.1\n(a)   correctly   selected   and erected in accordance with   BS   7671 (and, if appropriate,\nits own standard)\n(b) not   visibly   damaged or   defective   so as to impair safety.\n9.2.2   lnspedion   checklist\nThe inspection must   include   at   least   the checking of   relevant   items from the   following\nchecklist\n(a) connection of conductors\n(b) identification of conductors\n(c) routing of   cables   in safe zones or protection against   mechanical   damage\n(d)   selection   of conductors for current-carrying capacity and   voltage   drop, in\naccordance with the design\n(e) connection of   single-pole   devices for protection or switching in   line   conductors\nonly\nOn-Site   Guide   97\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 99,
    "lineCount": 64,
    "text": "9\n526\n527.2\n410.3.3\n410.3.3\n414\n412\n(f)   correct connection of accessories and equipment   (including   polarity)\n(g)   presence of fire barriers,   suitable   seals   and protection against   thermal   effects\n(h)   methods of protection against   electric   shock:\n(i)   basic protection and   fault   protection, i.e.\n.,.   SELV\n.,.   PELV\n.,.   double   insulation\n.,.   reinforced   insulation\n(ii)   basic protection, i.e.\n416.1   .,.   insulation   of   live   parts\n416.2   .,.   barriers or   enclosures\n(iii)   fault   protection\n.,.   automatic disconnection of   supply\n411   The   following   to be confirmed for presence and sized in accordance with\nthe design:\n413\n418.3\n415.1\n132.11\n537\n445\n514\n522\n132.12\n514\n514.9\n522\n9.3\n•   earthing conductor\n•   circuit protective conductors\n•   protective bonding conductors\n•   earthing   arrangements   for   combined   protective   and   functional\npurposes\n•   presence of adequate arrangements for   alternative   source(s), where\napplicable\n•   FELV\n•   choice and setting of protective and monitoring devices (for   fault   and/\nor overcurrent protection)\n.,.   electrical   separation\n(iv)   additional   protection by RCDs\n(i)   prevention of   mutual   detrimental   influence   (refer to   7.4)\n(j)   presence of appropriate devices for   isolation   and switching   correctly   located\n(k)   presence of   undervoltage   protective devices (where appropriate)\n(I)   labelling   of protective devices   including   circuit-breakers, RCDs, fuses, switches\nand   terminals,   main ea rthing and bonding connections\n(m)   selection   of   equipment   and   protective   measures appropriate to   external\ninfluences\n(n)   adequacy of access to switchgear and equipment\n(o)   presence of danger notices and other warning signs (see Section 6)\n(p)   presence of diagrams, instructions and   similar   information\n(q)   erection methods.\nTesting\nTesting must   include   the   relevant   tests from the   following   checklist.\n643.1   When a test shows a   failure   to   comply,   the   failure   must be corrected. The test must then\nbe repeated, as must any   earlier   test that   could   have been   influenced   by the   failure.\n98   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 100,
    "lineCount": 40,
    "text": "643.2\n643.2.1\n(i) &   (11)\n643.2\n643.2.1\n(i) &   (•i)\n643.3\n643.6\n643.7.2\n643.7.3\n643.7.3.201\n643.10\n643.10\n643.11\n9.3.1   Testing   checklist\n(a) continuity of conductors:\n9\n(i)   protective   conductors   including   main   and   supplementary   bonding\nconductors\n(ii)   ring   final   circuit conductors   including   protective conductors\n(b)   insulation   resistance   (between   live   conductors   and   between   each   live\nconductor and earth). Where appropriate during this measurement,   line   and\nneutral   conductors may be connected together, for   example,   where many\nlighting   transformers are   installed   on a   lighting   circuit\n(c)   polarity:   this   includes   checks that   single-pole   control   and protective devices,\nfor   example,   switches, circuit-breakers and fuses, are connected in the   line\nconductor   only,   that bayonet and Edison screw   lampholders   (except for El4\nand E27 to BS EN   60238)   have their outer contacts connected to the   neutral\nconductor and that wiring has been   correctly   connected to socket-outlets and\nother accessories\n(d) earth   electrode   resistance (TT systems)\n(e) earth   fault   loop   impedance (TN systems)\n(f)   prospective short-circuit current and prospective earth   fault   current, if not\ndetermined by enquiry of the distributor\n(g)   functional   testing,   including:\n(i)   testing of   RCDs\n(ii)   operation of   all   switchgear\n(h) verification of   voltage   drop (not   normally   required during   initial   verification).\nOn-Site   Guide   99\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 101,
    "lineCount": 3,
    "text": "9\n100   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 102,
    "lineCount": 33,
    "text": "10.1   Safety   and equipment\nHSR25, EWR   Electrical   testing   involves   danger. The Electricity at Work Regulations 1989 states that\nRegulation 14   working on   live   conductors is permissible provided that\n(a)   it is unreasonable in   all   the circumstances for it to be dead;\n(b)   reasonable in   all   the circumstances for the work to be carried out; and\n(c)   that   suitable   precautions are taken to prevent injury.\nLive testing of   electrical   installations is, therefore, reasonable as it is a recognised method\nof assessing the suitability and safety of an   electrical   installation;   suitable   precautions\nmust be taken by   employing   the correct test equipment and   suitable   personal   protective\nequipment.\nAlthough   live   testing and diagnosis for   fault   finding may be justifiable, there   could   be no\njustification for any subsequent repair work to be carried out   live.\n641.1   It   is the test operative's duty to ensure their own safety, and the safety of others,   whilst\n643.1   working through test procedures. When using test instruments, this is best achieved by\nprecautions such as:\n(a)   knowledge   and experience of the correct application and use of the test\ninstrumentation,   leads,   probes and accessories (is of the greatest importance)\n643.1   (b)   checking   that   the   test   instrumentation   is   made   in   accordance   with   the\nappropriate safety standards such as   BS   EN 61243-3 for   two-pole   voltage\ndetectors and   BS   EN   61010   orBS EN 61557 for instruments\n(c)   checking before each use that   all   leads,   probes, accessories   (including   all\ndevices such as   crocodile   clips   used to attach to conductors) and instruments\nincluding   the   proving   unit   are   clean,   undamaged   and   functioning;   also,\nchecking that   isolation   can be   safely   effected and that any   locks   or other means\nnecessary for securing the   isolation   are   available   and functional\nGS38   (d)   observing the safety measures and procedures set out in HSE Guidance Note\nGS   38 for   all   instruments,   leads,   probes and accessories. Some test instrument\nmanufacturers advise that their instruments be used in conjunction with fused\ntest   leads   and probes.   Others   advise the use of non-fused   leads   and probes\nwhen the instrument has   in-built   electrical   protection but it   should   be noted\nthat such   electrical   protection does not extend to the probes and   leads.\nOn-Site Guide   101\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 103,
    "lineCount": 55,
    "text": "10\n643.1\n643.22.1\n(i)\n643.2.1\n(ii)\n643.3\n643.6\n10.2   Sequence of tests\nNote:   The advice given does not   preclude   other test methods.\nTests   should   be carried out in the   following   sequence:\n1 0.2.1   Before the   supply   is conneded (i.e.   isolated)\n(a)   continuity of protective conductors,   including   main and supplementary bonding\n(b)   continuity of ring   final   circuit conductors,   including   protective conductors\n(c)   insulation   resistance\n(d)   polarity   (by continuity method)\n643.1.2   (e)   earth   electrode   resistance, using an earth   electrode   resistance tester (see g   also).\nGS38\n643.7.2\nNOTE\n643.7.3\n643.7.3.\n201\n643.10\n1 0.2.2   With the   supply   conneded and energised\n(f)\n(g)\n(h)\n(i)\n(j)\ncheck   polarity   of   supply,   using an approved   voltage   indicator\nearth   electrode   resistance, using a   loop   impedance tester\nearth   fault   loop   impedance\nprospective   fault   current measurement, if not determined by enquiry of the distributor\nfunctional   testing,   including   RCDs   and switchgear.\nResults   obtained during the various tests   should   be recorded on the   Schedule   of\nTest   Results   (Appendix G) for future reference and checked for acceptability against\nprescribed criteria.\n10.3   Test procedures\n643.2.1   1 0.3.1   Continuity   of circuit proted.ive condudors and\nprotedive bonding condudors (for ring   final   circuits\nsee   10.3.2)\nTest methods   1 and   2 are alternative ways of testing the continuity of protective\nconductors.\nEvery   protective   conductor,   including   circuit   protective   conductors,   the   earthing\nconductor, main and supplementary bonding conductors,   should   be tested to verify that\nthe conductors are   electrically   sound and   correctly   connected.\nTest method 1   detailed   below,   in addition to checking the continuity of the protective\nconductor,   also   measures (R 1   +   R2)   which, when added to the   external   impedance\n(Ze),   enables   the earth   fault   loop   impedance   (Zs)   to be checked against the design, see\n10.3.6.\nNote:   (R1 +   R:i)   is the sum of the resistances of the line condudor (R1 ) and the circuit protective\nconductor   (R2)   between the point of utilisation and origin of the installation.\n102   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 104,
    "lineCount": 46,
    "text": "643.2.1\n10\nUse an ohmmeter   capable   of measuring a   low   resistance for these tests.\nTest method 1 can   only   be used to measure   (R1\n+   R2)   for an   'all-insulated'   installation,\nsuch as an   installation   wired in 'twin and earth'.   Installations   incorporating   steel   conduit,\nsteel   trunking,   MICC   and   PVC/SWA   cables   will   produce   parallel   paths to protective\nconductors. Such   installations   should   be inspected for soundness of construction and\ntest method 1 or 2 used to prove continuity.\n•\nI   Continuity   of circuit protective conductors\nContinuity test method 1\nBridge the   line   conductor to the protective conductor at the distribution board so as to\ninclude   all   the circuit. Then test between   line   and earth   terminals   at each point in the\ncircuit. The measurement at the circuit's extremity   shou ld   be recorded and is the   value\nof   (R1   +   R2)   for the circuit under test (see Figure 10.3.1(i)).\nIf   the instrument does not   include   an   'auto-null'   facility,   or this is not used, the resistance\nof the test   leads   should   be measured and deducted from the resistance readings\nobtained.\n'Y   Figure 1 0.3.1   (i)   Connections   for testing continuity of circuit protective conductors\nusing test method 1\n•   •\nceiling   rose\nat end of   circuit\ntest instrument\n,...-~__j~ : -   +\n•   • ..\n••\n••\n••\n:'temporary   link\n•   •   •   •   •   •   •   •   •   •   •\n· •.•   ,.   ·.i ....f ... !--0\n•   •   •   •   •   •   •   •   •\nJ J J J J J J J J\n•\n•\nN   L\n•   •\nL\nmain switch   off,\nall   fuses removed,\ncircuit-breakers and   RCBOs   off\nlamps removed\nOn-Site   Guide   103\n© T he Institution of Engineering and T echnology"
  },
  {
    "pageNumber": 105,
    "lineCount": 38,
    "text": "10\nContinuity test method 2\nConnect one terminal of the test instrument to a long test lead and connect this to the\ninstallation   main earthing   terminal.\nConnect the other terminal of the instrument to another test lead and use this to make\ncontact with the protective conductor at various points on the circuit, such as luminaires,\nswitches, spur outlets, etc. (see Figure 1 0.3.1 (ii)).\nIf   the instrument does not   include   an   'auto-null'   facility, or this is not used, the resistance\nof the test leads should be measured and deducted from the resistance   readings\nobtained.\nThe resistance of the protective conductor R\n2\nis recorded on the Schedule of Test\nResults; see Appendix G.\nT   Figure 10.3.1 (ii)   Continuity test method 2\nceiling   rose\nat end of   ci rcuit\ntest instrument\nlong   wander\nlead\n•   •   •   •   •   •   •   •   •   •\n•\n•\nN   L\n•   •   •   •   •   •   •   •\nl   JJJJJJJJJ\nmain switch off,\nall   fuses removed,\ncircuit-breakers and   RCBOs   off\nii   Continuity   of the earthing conductor and protective bonding conductors\nContinuity test method 2\nFor main bonding, connect one terminal of the test instrument to a long test lead and\nconnect this to the   installation   main earthing   terminal.   Connect the other terminal of the\ninstrument to another test lead and use this to make contact with the protective bonding\nconductor at its further end, such as at its connection to the incoming metal water, gas\nor oil service.\n104   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 106,
    "lineCount": 34,
    "text": "10\nThe   Continuity   and connection verified   boxes on the Electrical   Installation   Certificate\nshould be ticked if the continuity and connection of the earthing conductor and of\neach main bonding conductor are satisfactory. The details of the material and the cross-\nsectional areas of the conductors must also be recorded.\n643.2.1   10.3.2   Continuity   of ring   final   circuit condudors\nA three-step test is required to verify the continuity of the line, neutral and protective\nconductors and the correct wiring of a ring final circuit. The test results show if the ring\nhas been interconnected to create an apparently continuous ring circuit which is in fact\nbroken, or wrongly wired.\nUse a low-resistance ohmmeter for this test.\nStep   1\nThe line, neutral and protective conductors are identified at the distribution board and\nthe end-to-end resistance of each is measured separately (see Figure 10.3.2(i)). These\nresistances are r1, rn and r2 respectively. A finite reading confirms that there is no open\ncircuit on the ring conductors under test. The resistance values obtained should be\nthe same (within   0.05   0)   if the conductors are   all   of the same size.   If   the protective\nconductor has a reduced csa the resistance r2 of the protective conductor loop will be\nproportionally higher than that of the line and neutral loops, for example, 1.67 times for\n2.5/1.5 mm\n2\ncable.   If   these relationships are not achieved then either the conductors\nare incorrectly identified or there is something wrong at one or more of the accessories.\n'Y   Figure 10.3.2(i)   Step 1: The end-to-end resistances of the line, neutral and protective\nconductors are measured separately\ntest instrument\n...............\ninitial   check for continuity\nat ends of ring\n-   -   line\n=   ::l-   cpc\n-   -   neutral\nOn-Site   Guide   105\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 107,
    "lineCount": 33,
    "text": "10\nStep 2\nThe line and neutral conductors are then conneded together at the distribution board\nso that the outgoing line condudor is connected to the returning neutral condudor and\nvice versa (see Figure 10.3.2(ii)). The resistance between line and neutral condudors\nis measured at each socket-outlet. The readings at each of the socket-outlets wired into\nthe ring will be substantially the same and the value will be approximately one-quarter\nof the resistance of the line plus the neutral loop resistances, i.e. (r1 +   rn)/4.   Any socket-\noutlets wired as spurs will have a higher resistance value due to the resistance of the\nspur conductors.\nNote:   Where single-core cables are used, care should be taken to verify that the line and neutral\nconductors of   opposite ends   of the ring circuit are connected together. An error in this respect\nwill be apparent from the readings taken at the socket-outlets, progressively increasing in value\nas readings are taken towards the midpoint of the ring, then decreasing again towards the other\nend of the ring.\nT   Figure 10.3.2(ii)   Step 2: The line and neutral conductors are cross-connected and the\nresistance measured at each socket-outlet\nStep 3\n-   -   line\n=~   cp c\n-   -   neutral\nThe above step is then repeated, this time with the line and cpc cross-connected at\nthe distribution board (see Figure 10.3.2(iii)). The resistance between line and earth\nis measured at each socket-outlet. The readings obtained at each of the socket-outlets\nwired into the ring will be substantially the same and the value will be approximately\none-quarter of the resistance of the line plus cpc loop resistances, i.e. (r1 +   rL)/4.   As\nbefore, a higher resistance value will be measured at any socket-outlets wired as spurs.\nThe highest value recorded represents the maximum   (R1 +   R2)   of the circuit and is\nrecorded on the Schedule of Test Results. The value can be used to determine the earth\nfault loop impedance   (Zs)   of the circuit to verify compliance with the loop impedance\nrequirements of BS 7671 (see 10.3.6).\n106   On-Site   Guide\n©The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 108,
    "lineCount": 33,
    "text": "10\n'Y   Figure 10.3.l(iii)   Step 3: The line conductors and cpc are cross-connected and the\nresistance measured at each socket-outlet\nconnection for taking\nreadings of   R 1 +   R2\nat sockets\n-   -   line\n=~   cpc\n-~   neu tral\nThis sequence of tests also verifies the polarity of each socket-outlet, except that where\nthe testing has been carried out at the terminals on the reverse of the accessories, a\nvisual inspection is required to confirm correct polarity connections, and dispenses with\nthe need for a separate polarity test.\n643.3   1 0.3.3   Insulation   resistance\ni   Pre-test checks\n(a)   Pilot   or indicator lamps and capacitors are disconnected from circuits to prevent\nmisleading test values from being obtained\n(b)   If   a circuit includes voltage-sensitive electronic devices such as RCCBs,   RCBOs\nor SRCDs incorporating electronic amplifiers, dimmer switches, touch switches,\ndelay timers, power controllers, electronic starters or controlgear for fluorescent\nlamps, etc., either:\n(i)   the devices must be temporarily disconnected, or\n(ii)   a measurement should be made between the live conductors (line and\nneutral) connected together and the protective earth only.\nii   Tests\nTests should be carried out using the appropriate DC test voltage specified in Table\n1 0.3.3.\nThe tests should be made at the distribution board or consumer unit with the main\nswitch off.\nWhen testing simple installations, i.e. those consisting of one consumer unit only, the\ninstallation could be tested as a whole with all fuses in place, switches and circuit-\nOn-Site   Guide   107\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 109,
    "lineCount": 48,
    "text": "10\nTable   64\nbreakers   closed,   lamps   removed and other current-using equipment disconnected; see\nFigure   1 0.3.3(i).\nT   Figure 10.3.3(i)   Insulation   resistance test of the   whole   installation\nI\n.   0   .\nmain switch\ncircuit-breakers   closed\nlamps   removed\ntest inst rument\nI   J\nearthing\nconductor\nI   •\n0\nswitch on\nmain protective\nbonding conductor\nWhen testing   individual   circuits, it is important to remove the fuse or open the circuit-\nbreaker of that circuit; this ensures that no other circuits at the board   influence   the   result\nof the test.\nWhere the   removal   of   lamps   and/or the disconnection of current-using equipment is\nimpracticable, the   local   switches controlling such   lamps   and/or equipment   should   be\nopen.\nWhere a circuit contains two-way switching, the two-way switches must be operated one\nat a time and further   insulation   resistance tests carried out to ensure that   all   the circuit\nwiring is tested.\nT   Table 10.3.3   Minimum   values   of   insulation   resistance\nCircuit   nominal   voltage\nSELV   and   PELV\nUp   to and induding   500   V   with the exception of   SELV\nand PELV, but induding FELV\nTest   voltage\n(V DC)\n250\n500\nMinimum insulation\nresistance   (MO)\n0.5\n1.0\n----------------------------------------------~\nNotes:\n(a)   Insulation   resistance measurements are   usually   much higher than those of   Table   10.3.3.\n(b)   More stringent requirements are   applicable   for the wiring of fire   alarm   systems   in   buildings;\nsee   BS   5839·1.\n108   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 110,
    "lineCount": 38,
    "text": "10\nFor an installation operating at   400/230   V, although an insulation resistance value of\nonly 1   MO   complies with BS 7671, where the insulation resistance measured is less than\n2   MO   the possibility of a latent defect exists.   In   these circumstances, each circuit should\nthen be tested separately.\nWhere surge protective devices   (SPDs)   or other equipment such as electronic devices or\nRCDs with amplifiers are likely to influence the results of the test or may suffer damage\nfrom the test voltage, such equipment must be disconnected before carrying out the\ninsulation resistance test.\n643.3.2   Where it is not reasonably practicable to disconnect such equipment, the test voltage\nfor the particular circuit may be reduced to   250   V DC but the insulation resistance must\nbe at least 1   MO.\nWhere the circuit includes electronic devices which are likely to influence the results or\nbe damaged, only a measurement between the live conductors connected together and\nearth should be made and the reading should be not less than the value stated in Table\n1 0.3.3.\niii   Insulation   resistance between   live   conductors\nSingle-phase and three-phase\nTest between   all   the live (line and   neutral)   conductors at the distribution   board\n(see Figure   10.3.3(i)).\nFigure   10.3.3(ii)   shows an insulation resistance test performed between live conductors\nof a single circuit.\nResistance readings obtained should be not less than the value stated in Table   1 0.3.3.\nT   Figure 10.3.3(ii)   Insulation   resistance test between live conductors of a circuit\n•\nI   r-...__._ 1   ...,\n.   0   .   .   0   .   .   0   .\ntwo-way switches   switch on\nmain switch\ncircuit-breakers off   C:::::::::...-=-orf.---=~~--~+-'\nlamps   removed\ntest instrument   earthing\nconductor\nmain protective\nbonding conductor\nNote:   The test may initially be carried out on the complete installation.\nOn-Site   Guide   109\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 111,
    "lineCount": 39,
    "text": "10\niv   Insulation   resistance to earth\nSingle-phose\nTest between the   live   conductors   (line   and   neutral)   and the circuit protedive condudors\nat the distribution board (Figure   10.3.3(iii)   illustrates   neutral   to earth   only).\nFor a circuit containing two-way switching or two-way and intermediate switching, the\nswitches must be operated one at a time and the circuit subjected to   additional   insulation\nresistance tests.\nT   Figure 10.3.3(iii)   Insulation   resistance test between   neutral   and earth\ntwo-way switches\nmain switch\ncircuit-breakers   off C:::::===-\\{----~.....,.=~\nlamps   removed\ntest instrument\nNotes:\nearthing\nconductor\n(a)   The test may initially be carried out on the complete installation.\n(b)   Earthing and bonding connections are in place.\nceiling   rose\nmain protective\nbonding conductor\n643.3.1   (c)   The earthing conductor must connect the main earthing terminal to the means of earthing whilst\n643.4.1\n643.4.2\n110\ntesting.\nThree-phose\nTest to earth from   all   live   conductors   (including   the   neutral)   connected together. Where\na   low   reading is obtained it is necessary to test each conductor   separately   to earth, after\ndisconnecting   all   equipment.\nResistance readings obtained   should   be not   less   than the   value   stated in   Table   10.3.3.\nv   SELV and PELV circuits\nTest between   SELV   and   PELV   circuits and   live   parts of other circuits at   500   V   DC.\nTest between   SELV   or   PELV   condudors at   250   V   DC and between   PELV   condudors and\nprotedive condudors of the   PELV   circuit at   250   V   DC.\nResistance readings obtained   should   be not   less   than the   value   stated in   Table   10.3.3.\nOn-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 112,
    "lineCount": 66,
    "text": "vi   FELV circuits\n643.3.2   FELV circuits are tested as low voltage circuits at   500   V   DC.\n1 0.3.4   Polarity\nSee   Figure 1 0.3.4.\n10\nThe method of test prior to connecting the supply is the same as test method 1 for\nchecking the continuity of protective conductors which should   have already been\ncarried out (see   10.3.1).   For ring final circuits a visual check may be required (see 1 0.3.2\nfollowing step 3).\nIt   is important to confirm that:\n(a)   overcurrent devices and single-pole controls are in the line conductor,\n(b)   except for E14 and E27 lampholders to   BS   EN   60238,   centre contact screw\nlampholders have the outer threaded contact connected to the neutral, and\n(c)   socket-outlet and similar accessory polarities are correct.\nGS 38   After connection of the supply, correct polarity must be confirmed using a voltage\nindicator or a test lamp (in either case with leads complying with the recommendations\nof   HSE   Guidance Note   GS   38).\nT   Figure   10.3.4   Polarity   test on a lighting circuit\n•   •\n•\n•\nI\nI\nI\n•\n•\nI\n•\n•   •   ,   #   -\n•   •   •\n'   .. . .....\n•   •   •\nceiling   rose\nat end of circuit\ntest instrument\n•   •\n•\n@II=\n~\nI.\nN   l\nu\n•\nl\nlamps   removed\nNote:   The test may be carried out either at   lighting   points or switches.\n.3\nI   •\n• .\n•\n•\n••\n••\n••\n••\n• ·\"temporary   link\n•   •   •   •   •   •   •   •   •\n•   •   •   •\n•   •   •!•   •!•!•   •   •\n•   •   •   •   •   •   •   •   •\n11   111111   J\nmain switch off\ncircuit-breakers off\n(!)\nOn-Site   Guide   111\n© The   Institution   of Engineering   and   Technology"
  },
  {
    "pageNumber": 113,
    "lineCount": 42,
    "text": "10\n1 0.3.5   Earth   eledrode   resistance measurement\n10.3.5.1   Loop impedance method\nIf   the   electrode   under test is being used in conjunction with an   RCD   protecting an\ninstallation   forming part of a   n   system, the   following   method of test may be   applied.\nA   loop   impedance tester is connected between the   line   conductor at the origin of the\ninstallation   and the earth   electrode   with the test   link   open and a test performed. This\nimpedance reading is treated as the   electrode   resistance and is then added to the\nresistance of the protective conductor for the protected circuits. The test   should   be\ncarried out before energising the remainder of the   installation.\nTable   The measured resistance   should   meet the   following   criteria and those of 1 0.3.6   but, in\n41.5   any event,   should   not exceed   200   0.\nNote 2\n411.5.3   For   n   systems, the   value   of the earth   electrode   resistance RA in ohms   multiplied   by\nthe operating current in amperes of the protective device   l.c..n   should   not exceed   50   V.\nFor   example,   if   RA =   200   0,   then the maximum   RCD   operating current   should   not\nexceed   250   mA.\nREMEMBER   TO   REPLACE   THE TEST   LINK.\n10.3.5.2   Proprietary earth   electrode   test instrument\nThe test requires the use of two temporary test spikes (electrodes), and is carried out in\nthe   following   manner.\nConnection   to the earth   electrode,   E, is made using   terminals   Cl   and   Pl   of a four-\nterminal   earth tester. To   exclude   the resistance of the test   leads   from the resistance\nreading,   individual   leads   should   be taken from these   terminals   and connected   separately\nto the   electrode.   If   the test   lead   resistance is insignificant, the two   terminals   may be\nshort-circuited at the tester and connection made with a   single   test   lead,   the same being\ntrue if using a three-terminal tester.   Connection   to the temporary spikes is made as\nshown in Figure   10.3.5.2.   The distance between the test spikes is important.   If   they are\ntoo   close   together, their resistance areas   will   overlap.\nIn   general,   reliable   results   may be expected if the distance between the   electrode\nunder test and the current spike Tl   is at   least   ten times the maximum dimension of\nthe   electrode   system, for   example,   30   m for a 3 m   long   rod   electrode.   With an   auxiliary\nelectrode   T2 inserted   halfway   between the   electrode   under test E and temporary\nelectrode   Tl, the   voltage   drop between E and T2 is measured. The resistance of the\nelectrode   is then obtained by the test instrument from the   voltage   between E and T2\ndivided by the current   flowing   between E and Tl, provided that there is no   overlap   of\nthe resistance areas.\nTo confirm that the   electrode   resistance obtained above is a true   value,   two further\nreadings are taken,   firstly   with   electrode   T2 moved   ::::6   m further from   electrode   E and\nsecondly   with   electrode   T2 moved 6 m   closer   to   electrode   E.   If   the   results   obtained from\n112   On· Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 114,
    "lineCount": 48,
    "text": "10\nthe three tests are substantially the same, the average of the three readings is taken as\nthe resistance of the earth electrode under test.   If   the results obtained are significantly\ndifferent, the procedure should be repeated with test electrode Tl placed further from\nthe electrode under test.\n~   Figure 1 0.3.5.2   Earth electrode test\ntest instrument\nCl,   PI\ntemporary\ntest electrodes\n'\n'\n'\n'\n'\n'\n'\n• ...\n1\"2   : :\nE   ~~~~~~~J~~~~~~4~1~,~'\nele:liCide\n3m   3m\n15-25m   15- 25m\nThe instrument output current may be   AC   or reversed   DC   to overcome electrolytic\neffects. As these types of test instrument employ phase-sensitive detectors   (PSD),   the\nerrors associated with stray currents are eliminated. The instrument should be capable\nof checking that the resistance of the temporary spikes used for testing is within the\naccuracy limits stated   in the instrument specification. This may be achieved   by an\nindicator provided on the instrument, or the instrument should have a sufficiently high\nupper range to enable a discrete test to be performed on the spikes.   If   the temporary\nspike resistance is too high, measures to reduce the resistance will be necessary, such as\ndriving the spikes deeper into the ground.\n1 0.3.6   Earth   fault   loop   impedance\n643.7.3   The earth fault loop impedance   (Zs)   is required to be determined for the furthest point\nof each circuit.   It   may be determined by:\n111>   direct measurement of   Z\n51\nor\n111>   direct measurement of   Ze   at the origin and adding   (R1   +   R2)   measured during\nthe continuity tests (see   10.3.1   and see 10.3.2)   {Z\n5\n=   Ze   + (R\n1\n+   R2)},   or\n111>   adding (R 1   +   R2)   measured during the continuity tests to the value of   Ze\ndeclared by the distributor (see   1.1 (d) and 1.3(d)).\nOn-Site   Guide   113\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 115,
    "lineCount": 43,
    "text": "10\nThe effectiveness of the distributor's earth must be confirmed by a test.\nThe   external   impedance   (Ze)   may be measured using a   line·earth   loop   impedance tester.\nThe main switch is opened and made secure to   isolate   the installation from the source\nof   supply.   The earthing conductor is disconnected from the main earthing   terminal   and\nthe measurement made between   line   and earth of the   supply.\nREMEMBER   TO   RECONNECT   THE   EARTHING   CONDUCTOR   TO   THE   EARTH\nTERMINAL   AFTER THE   TEST.\nDirect measurement of Z\n5\ncan   only   be made on a   live   installation. Neither the connection\nwith earth nor bonding conductors are disconnected. The reading given by the   loop\nimpedance tester   will   usually   be   less   than Ze + (R1 +   R2.)   because of   parallel   earth return\npaths provided by any bonded extraneous-conductive-parts. This must be taken into\naccount when comparing the   results   with design data.\n641.1   Care   should   be taken to avoid any shock hazard to the testing   personnel   and to other\npersons on site during the tests.\nThe   value   of Z\n5\ndetermined for each circuit   should   not exceed the   value   given in Appendix\nB for the   particular   overcurrent device and   cable.\n411.4.204   For TN systems, when protection is afforded by an RCD, the rated   residual   operating\ncurrent in amperes times the earth   fault   loop   impedance in ohms   should   not exceed   50\nV. This test   should   be carried out before energising other parts of the system.\nNote:   For further information on the measurement of earth fault loop impedance, refer to   lET\nGuidance Note 3 -   Inspection   &   Testing.\n643J<fi·   10.3.7   Measurement of prospedive   fault   current\nIt   is not recommended that   installation   designs are based on measured   values   of\nprospective   fault   current,   as   changes   to   the distribution   network subsequent   to\ncompletion   of the installation may increase   fault   levels.\nDesigns   should   be based on the maximum   fault   current provided by the distributor (see\n7.2.7(i)).\nIf   it is desired to measure prospective   fault   levels   this   should   be done with   all   main\nbonding in   place.   Measurements are made at the distribution board   between   live\nconductors and between   line   conductors and earth.\nFor three-phase   supplies,   the maximum   possible   fault   level   will   be   approximately   twice\nthe   single-phase   to   neutral   value.   (For three-phase to earth   faults,   neutral   and earth path\nimpedances have no   influence.)\n1 0.3.8   Check   of phase sequence\n643.9   In   the case of three-phase circuits, it   should   be verified that the phase sequence is\nmaintained.\n114   On-Site   Guide\n©The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 116,
    "lineCount": 24,
    "text": "10\n10.3.9   Fundional testing\n643.1   o   RCDs   should   be tested as described in   Section   11.\nSwitchgear,   controls,   etc.,   should   be   functionally   tested; that is, operated to check that\nthey work and are   properly   mounted and   installed.\n1 0.3.1   0   Verification of   voltage   drop\nNote:   Verification of   voltage   drop is not   normally   required during   initial   verification.\n643.11   Where required, it   should   be verified that   voltage   drop does not exceed the   limits   stated\nin   relevant   product standards of   installed   equipment.\n525.201   Where no such   limits   are stated,   voltage   drop   should   be such that it does not impair the\nproper and safe fu nctioning of   installed   equipment.\nTypically,   voltage   drop   will   be   evaluated   using the measured circuit impedances.\nThe requirements for   voltage   drop are deemed to be met where the   voltage   drop\nbetween the origin and the   relevant   piece of equipment does not exceed the   values\nstated in Appendix 4 of   BS   7671:2018.\nAppx 4   Appendix 4, paragraph 6.4, gives maximum   values   of   voltage   drop for both   lighting   and\nTable   4Ab   other uses and depending upon whether the   installation   is   supplied   directly   from an L V\ndistribution system or from a private LV   supply.\nIt   should   be   remembered   that   voltage   drop   may   exceed   the   values   stated   in\nAppendix 4 in situations, such as motor starting periods and where equipment has a\nhigh inrush current, where such events remain within the   limits   specified in the   relevant\nproduct standard or   reasonable   recommendation by an equipment manufacturer.\nOn-Site   Guide   115\n©The Institution of Engineering   and   Technology"
  },
  {
    "pageNumber": 117,
    "lineCount": 3,
    "text": "10\n116   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 118,
    "lineCount": 24,
    "text": "Residual current device   (RCD)   is the generic term for a device that operates when the\nresidual current in the circuit reaches a predetermined value. An   RCD   is a protective\ndevice used to automatically disconnect t he electrical supply when an imbalance is\ndetected between the   line   and neutral conductors.   In   the case of a single-phase circuit,\nsee Figure   11 .0, the device monitors the difference in currents between the   line   and\nneutral conductors.   In   a healthy circuit, where there is no earth fault current or protective\nconductor current, the sum of the currents in the   line   and neutral conductors is zero.   If   a\nline   to earth fault develops, a portion of the   line   conductor current   w ill   not return through\nthe neutral conductor. The device monitors this difference, operates and disconnects the\ncircuit when the residual current reaches a preset limit, the residual operating current\n(I   L:>n).\nT   Figure   11.0   RCD   operation\nTest circuit\nL\nN\nE\nTest button   ---7\nContacts\nTrip   coil~\n. 1\nToroid\nExposed-conductive-part\nOn-Site Guide   117\n©The   Institution   of Engineering   and T echnology"
  },
  {
    "pageNumber": 119,
    "lineCount": 33,
    "text": "11\n643.7   11.1   General   test procedure\nThe tests are made on the load side of the   RCD,   as near as practicable to its point of\ninstallation and between the line conductor of the protected circuit and the associated\ncircuit protective conductor. The load supplied should be disconnected during the test.\n11.2   General-purpose   RCC8s   to 85 4293\n(a) With a leakage current flowing equivalent to   50   per cent of the rated tripping\ncurrent of the   RCD,   the device should not open.\n(b) With a leakage current flowing equivalent to   100   per cent of the rated tripping\ncurrent of the   RCD,   the device should open in less than   200   ms. Where the\nRCD   incorporates an intentional time delay it should trip within a time range\nfrom   '50   % of the rated time delay plus   200   ms' to   '100%   of the rated time\ndelay plus   200   ms'.\n11.3   General-purpose   RCC8s   to 85 EN   61008   or\nRC80s   to 85 EN   61009   and 85 EN 62423\n(a) With a leakage current flowing equivalent to   50   per cent of the rated tripping\ncurrent of the   RCD,   the device should not open.\n(b) With a leakage current flowing equivalent to 1 00   per cent of the rated tripping\ncurrent of the   RCD,   the device should open in less than   300   ms unless it is of\n'TypeS' (or selective) which incorporates an intentional time delay.   In   this case,\nit should trip within a time range from   130   ms to   500   ms.\n11.4   RCD   protected   socket-outlets   to 85 7288\n(a) With a leakage current flowing equivalent to   50   per cent of the rated tripping\ncurrent of the   RCD,   the device should not open.\n(b) With a leakage current flowing equivalent to   100   per cent of the rated tripping\ncurrent of the   RCD,   the device should open in less than   300   ms.\n11.5   Additional   protection\n643.8   Where an   RCD   with a rated residual operating current   IL!..n   not exceed ing   30   mA is used\n415.1.1   to provide additional protection with a test current of 5   IM   the device should open in\nless than   40   ms. The maximum test time must not be longer than   40   ms, unless the\nprotective conductor potential rises by less than   50   V.\n118   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 120,
    "lineCount": 27,
    "text": "11\n11.6   Integral   test device\n643   10   An integral test device is incorporated in each   RCD.   This device enables the electrical\nand mechanical parts of the   RCD   to be verified, by pressing the button marked   'T'   or\n'Test' (Figure 11.0).\nOperation of the integral test device does   not   provide a means of checking:\n(a) the continuity of the earthing conductor or the associated circuit protective\nconductors\n(b)   any earth electrode or other means of earthing\n(c) any other part of the associated installation earthing.\nThe test button   will   only operate the   RCD   if the device is energised.\nConfirm   that the notice to test   RCDs   six-monthly (by pressing the test button) is fixed in\na prominent position (see 6.11).\n11.7   Multipole   RCDs\nAs each live conductor of the   RCD   is incorporated in the magnetic sensing circuit it is\nnot necessary to perform the test for poles L2 and L3. However, if there is any doubt as\nto the authenticity of the device in question - in terms of a fake or counterfeit device -\nthe advice would be to repeat the test for poles L2 and L3.   It   goes without saying that\nsuch important devices, designed to protect life and property, should be obtained from\ntrusted sources and made by reputable manufacturers.\nIf   a decision is made to test the   RCD   on   all   three lines, there should be little or no\ndiscernible difference in operating times as each pole is incorporated in the magnetic\nsensing circuit.   If,   for example, the test performed on one pole did not meet the required\ndisconnection time, yet tests on the other two poles were satisfactory, the device should\nbe considered faulty and replaced.\nOn-Site   Guide   119\n©The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 121,
    "lineCount": 3,
    "text": "11\n120   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 122,
    "lineCount": 35,
    "text": "311\nThis appendix provides information on the determination of the maximum demand for\nan   installation   and   includes   the current demand to be assumed for   commonly   used\nequipment.   It   also   includes   some notes on the   application   of   allowances   for diversity.\nThe information and   values   given in this appendix are intended   only   for guidance\nbecause it is   impossible   to specify the appropriate   allowances   for diversity for every\ntype of   installation   and such   allowances   call   for   special   knowledge   and experience. The\nvalues   given in   Table   A2, therefore, may be increased or decreased as decided by the\ninstallation   designer concerned. No guidance is given for   blocks   of   residential   dwellings,\nlarge   hotels,   industrial   and   large   commercial   premises; such   installations   should   be\nassessed on a case-by-case basis.\nThe current demand of a   final   circuit is determined by adding the current demands of\nall   points of   utilisation   and equipment in the circuit and, where appropriate, making an\nallowance   for diversity.   Typical   current demands to be used for this addition are given\nin   Table   Al.\nThe current demand of an   installation   consisting of a number of   final   circuits may be\nassessed by using the   allowances   for diversity given in   Table   A2 which are   applied   to\nthe   total   current demand of   all   the equipment   supplied   by the   installation.   The current\ndemand of the   installation   should   not be assessed by adding the current demands of\nthe   individual   final   circuits obtained as   outlined   above.   In   Table   A2 the   allowances   are\nexpressed either as percentages of the current demand or, where   followed   by the   letters\nf.l.   (full   load),   as percentages of the rated   full   load   current of the current-using equipment.\nThe current demand for any   final   circuit which is a standard circuit arrangement   complying\nwith Appendix H is the rated current of the overcurrent protective device of that circuit.\nAn   alternative   method of assessing the current demand of an   installation   supplying   a\nnumber of   final   circuits is to add the diversified current demands of the   individual   circuits\nand then   apply   a further   allowance   for diversity.   In   this method the   allowances   given in\nTable   A2   should   not be used, the   values   to be chosen being the responsibility of the\ninstallation   designer.\nThe use of other methods of determining maximum demand is not   precluded   where\nspecified by the   installation   designer. After the design currents for   all   the circuits have\nbeen determined,   enabling   the conductor sizes to be chosen, it is necessary to check\nthat the   limitation   on   voltage   drop is met.\nOn-Site Guide   121\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 123,
    "lineCount": 40,
    "text": "A   Appendix\nT   Table   Al   Current   demand to be assumed for points of utilisation and current-\nusing equipment\nPoint of utilisation or current-using\nequipment\nSocket-outlets other than 2 A socket-outlets\nand other than   13   A   socket-outlets\nSee   note 1\n2 A   socket-outlets\nLighting   outlet\nSee   note   2\nElectric   dock,   shaver   supply   unit   (complying\nwith   BS   EN   61558-2-5),   shaver socket-outlet\n(complying   with   BS   4573),   bell   transformer,\nand current-using equipment of a rating not\ngreater than 5   VA\nHousehold   cooking   appliance\nAll   other stationary equipment\nNotes:\nCurrent demand to be assumed\nRated current\nAt   least   0.5   A\nCurrent   equivalent   to the connected   load,   with\na minimum of   100   W per   lampholder\nMay be   neglected   for the purpose of this\nassessment\nThe first   10   A of the rated current   plus   30 %   of\nthe remainder of the rated current   plus   5   A if a\nsocket-outlet   is incorporated in the   control   unit\nBritish   Standard   rated current, or   normal   current\n1   See Appendix H for the design of standard circuits using   socket-outlets   to BS   1363-2 and BS EN\n60309-2   (BS   4343).\n2   Final   circuits for discharge   lighting   must be arranged so as to be   capable   of carrying the   total   steady\ncurrent, viz. that of the   lamp(s)   and any associated   controlgear   and   also   their harmonic currents.\nWhere more exact information is not   available,   the demand in   volt-amperes   is taken as the rated   lamp\nwatts   multiplied   by not   less   than 1.8. This   multiplier   is based upon the assumption that the circuit is\ncorrected to a power factor of not   less   than   0.85   lagging,   and takes into account   controlgear   losses\nand harmonic current.\n122   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 124,
    "lineCount": 102,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"':::J\n5.0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n-\n...,\n~\nT   Table   A2   Allowances   for diversity (see opposite for notes * and t)\nPurpose of the final circuit\nfed from the conductors or\nswitchgear to which the diversity\na   lies\n1 Lighting\n-\n2 Heating and power (but see 3 to 8\nbelow)\n3   Cooking   appliances\n4 Motors (other than lift motors,\nwhich are subject to special\nconsideration)\n5 Water-heaters (instantaneous type)*\n6 Water-heaters (thermostatically\ncontrolled)\n7 Aoor warming   installations\n8 Thermal storage space heating\ninstallations\nIndividual   household installations\nincluding individual dwellings of\nbl   k\n66 % of   total   current demand\n1 00   %   of total current demand up to\n10   A   +50%   of any current demand in\nexcess of 1 o   A\n10   A   +   30   %   f.l.   of connected cooking\nappliances in excess of   10   A+ 5 A if\na socket-outlet is incorporated in the\ncontrol   unit\nNot   applicable\n100%   f.l.   of   largest   appliance+   100%\nf.l.   of second   largest   appliance +25%\nf.l.   of remaining appliances\nNo diversity   allowablet\nNo diversity   allowablet\nNo diversity   allowablet\n-r   e of   remises\nSmall   shops, stores, offices and\nbusiness   remises\n90%   of   total   current demand\n100 %   f.l.   of largest appliance   +75%\nf.l.   of remaining appliances\n100   %   f.l.   of   largest   appliance   +80%\nf.l.   of second   largest   appliance   +60%\nf.l.   of remaining appliances\n100 %   f.l.   of largest motor   +80%   f.l.\nof second largest motor   +60%   f.l.   of\nremaining motors\n100   %   f.l.   of   largest   appliance   +   100%\nf.l.   of second   largest   appliance +25%\nf.l.   of remaining appliances\nSmall   hotels, boarding houses,\nuest houses, etc.\n75 % of   total   current demand\n100 %   f.l.   of largest appliance   +80%\nf.l.   of second largest appliance   +60%\nf.l.   of remaining appliances\n100%   f.l.   of   largest   appliance   +80%\nf.l.   of second   largest   appliance   +60%\nf.l.   of remaining appliances\n100 %   f.l.   of largest motor   +50%   f.l.\nof remaining motors\n100%   f.l.   of   largest   appliance   +100%\nf.l.   of second   largest   appliance +25%\nf.l.   of remaining appliances\n)>\n\"\"0\n\"\"0\n(I)\n::s\nc..\n-·\n><\n)>"
  },
  {
    "pageNumber": 125,
    "lineCount": 80,
    "text": "-\n...,\n,.,\n@ 0\n-t:::l\n::r v,\nt'tl   ...... . _,.....\n:::J('D\ns Q\nSc::\ncs·o.:\n:::>   ro\na\n!;'\nOQ ,\n:::J\nr:::\n::J,\n6il\n\"' :::J\n0..\n~\n9-\n:::J\nQ.\n~\nPurpose of the   final   circuit\nfed from the conductors or\nswitchgear to which the diversity\napplies\n9 Standard arrangement of   final\ncircuits in accordance with Appendix\nH\n10   Socket-outlets   (other than those\nincluded   in 9 above and stationary\nequipment other than those   listed\nabove)\nNotes to   Table   Al:\nIndividual   household   installations\nincluding   individual   dwellings   of\nbl   k\n100   Ofo   of current demand of   largest\ncircuit   +40   Ofo   of current demand of\nevery other circuit\n100 %   of current demand of   largest\npoint of   utilisation   +40%   of current\ndemand of every other point of\nutilisation\nT   e of   remises\nSmall   shops, stores, offices and\nbusiness premises\n100   Ofo   of current demand of   largest\ncircuit   +50   Ofo   of current demand of\nevery other circuit\n100   %   of current demand of   largest\npoint of   utilisation   +70%   of current\ndemand of every other point of\nutilisation\nSmall   hotels,   boarding houses,\nguest houses, etc.\n100 %   of current demand of   largest\npoint of   utilisation   +75% of current\ndemand of every other point in main\nrooms (dining rooms, etc.)   +40 %   of\ncurrent demand of every other point\nof   utilisation\n*\nIn   this context an instantaneous water-heater is considered to be a water-heater of any   loading   which heats water   only   while   the tap is turned on and therefore\nuses   electricity   intermittently.\nt   It   is important to ensure that distribution boards or consumer units are of sufficient rating to take the   total   load   connected to them without the   application   of any\ndiversity.\n)>\n)>\n\"\"0\n\"\"0\n(I)\n::s\nc..\n-·\n><"
  },
  {
    "pageNumber": 126,
    "lineCount": 41,
    "text": "643.7.3\n411.4.201\n411.4.203\n411.3.2.2\n411.3.2.3\n543.1.3\nThe   tables   in this appendix provide maximum   permissible   measured earth   fault   loop\nimpedances   (Zs)   for   compliance   with BS   7671   where the standard   final   circuits of   Table\n7.1 (i) are used. The   values   are those that must not be exceeded in the tests carried out\nunder   1 0.3.6   at an ambient temperature of   10   oc.   Table   88   provides correction factors\nfor other ambient temperatures.\nWhere the   cables   to be used are to   Table   3, 4   or   5   of BS   6004,   Table   3, 4   or   5   of\nBS 7211,   Table   8 .1   or   8 .2   of BS EN   50525-3-41   or are other thermoplastic   (PVC)   or\nthermosetting   (low   smoke   halogen-free   -   LSHF)   cables   to these British Standards and\nthe   cable   loading   is such that the maxi mum operating temperature is   70   °(,   then   Tables\n81-85   give the maximum earth   fault   loop   impedances for circuits with:\n(a)   protective conductors of copper and having from   1   mm\n2\nto   16   mm\n2\ncross-\nsectional   area\n(b)   an overcurrent protective device (i.e. a fuse) to:\n(i)   BS   3036   (Table   81)\n(ii)   BS   88-2.2   and BS   88-6   (Table   82)\n(iii) BS   88-2   (BS EN   60269-2)   (Table   83)\n(iv)   BS   88-3   (Table   84)\n(v)   BS   1361   (Table   85).\nFor each type of fuse, two   tables   are given:\nIll>   where the circuit concerned is a   final   circuit not exceeding   32   A and the\nmaximum disconnection time for   compliance   with   Regulation   411 .3.2.2   is   0.4\ns for TN systems, and\nIll>   where the circuit concerned is a   final   circuit exceeding   32   A or a distribution\ncircuit, and the disconnection time for   compliance   with   Regulation   411 .3.2.3   is\n5 s for TN systems.\nIn   each   table   the earth   fault   loop   impedances given correspond to the appropriate\ndisconnection time from a comparison of the time/current characteristics of the device\nconcerned and the equation given in   Regulation   543.1.3.\nThe   tabulated   values   apply   only   when the   nominal   voltage   to Earth   (UJ   is   230   V.\nOn-Site Guide   125\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 127,
    "lineCount": 36,
    "text": "B   Appendix\nTable   86 gives the maximum measured   Zs   for circuits protected   by   circuit-breakers to\nBS 3871 -1 and BS EN   60898   and   RCBOs   to BS EN   61009.\nNote:   The impedances   tabulated   in this appendix are   lower   than those in   Tables   41.2, 41.3 and 41.4 of\nBS   7671   as the impedances in this appendix are measured   values   at an assumed conductor\ntemperature of   10   oc   whilst   those in   BS   7671   are design figures at the conductor maximum\npermitted operating temperature. The correction factor (divisor) used is 1.25. For   smaller   section\nconductors the impedance may   also   be   limited   by the adiabatic equation of   Regulation   543.1.3.\nA   value   of k of   115 from   Table   54.3 of   BS   7671 is used. This is   suitable   for   PVC   insulated   and\nsheathed   cables   to   Table   4,   7 or 8 of   BS   6004   and for thermosetting (LSHF)   insulated   and\nsheathed   cables   to   Table   3,   5,   6 or 7 of   BS   7211 . The k   value   is based on both the   thermoplastic\n(PVC)   and   LSHF   cables   opera ting at a maximum temperature of   70   oc.\nT   Table   81   Semi-enclosed   fuses. Maximum measured earth   fault   loop\nimpedance (in ohms) at ambient temperature where the overcurrent\nprotective device is a   semi-enclosed   fuse to BS   3036\ni   0.4   second disconnection (final circuits not exceeding 32 A in TN systems)\n1.0\n~   1.5\n7.3\n7.3\n1.9\n1.9\n1.3\n1.3\nNP\n0.83\nii   5 seconds disconnection   (final   circuits exceeding 32 A and distribution circuits\nin TN systems)\n1.0   2.3   NP   NP   NP\n1.5   2.91   1.6   NP   NP\n2.5   2.91   2.0   1.0   NP\n4.0   2.91   2.0   1.2   0.85\n~   6.0   2.91   2.0   1.2   0.85\nNote:   NP means that the combination of the protective conductor and the fuse is Not Permitted.\n126   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 128,
    "lineCount": 38,
    "text": "Appendix   B\n'Y   Table   Bl   BS   88-2.2 and   BS   88-6 fuses. Maximum measured earth   fault   loop\nimpedance (in ohms) at ambient temperature where the overcurrent\nprotective device is a fuse to   BS   88-2.2 or   BS   88-6\ni   0 .4   second disconnection (final circuits not exceeding 32 A in TN systems)\n1.0\n1.5\n~   2.5\n6.47\n6.47\n6.47\n3.9\n3.9\n3.9\n2.06\n2.06\n2.06\n1.34\n1.34\n1.34\n1.09\n1.09\n1.09\n0.62\n0.79\n0.79\nii   5 seconds disconnection (final circuits exceeding 32 A and distribution circuits\nin TN systems)\n1.0   1.46   1.17   0.62   NP   NP   NP   NP   NP\n1.5   2.03   1.4   1.0   0.6   NP   NP   NP   NP\n2.5   2.21   1.75   1.4   0.81   0.7   0.34   NP   NP\n4.0   2.21   1.75   1.4   1.03   0.76   0.49   0.24   NP\n6.0   2.21   1.75   1.4   1.03   0.79   0.62   0.34   0.19\n10.0   2.21   1.75   1.4   1.03   0.79   0.62   0.44   0.29\n16.0   2.21   1.75   1.4   1.03   0.79   0.62   0.44   0.32\nNote:   NP means that the combination of the protective conductor and the fuse is Not Permitted.\nOn-Site   Guide   127\n© The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 129,
    "lineCount": 44,
    "text": "B   Appendix\nT   Table   83   BS 88-2 (BS EN 60269-2) fuses. Maximum measured earth fault\nloop impedance (in ohms) at ambient temperature where the\novercurrent protective device is a fuse to BS 88-2 (BS EN 60269-2)\ni   0.4   second disconnection   (final   c.ircuits not exceeding   32 A   in   TN   systems)\n1.0\n1.5\n~   2.5\n26.5\n26.5\n26.5\n12.5\n125\n12.5\n6.2\n6.2\n6.2\n3.7\n3.7\n3.7\n1.9\n1.9\n1.9\n1.3\n1.3\n1.3\n1.0\n1.0\n1.0\n0.6\n0.8\n0.8\nii   5   seconds disconnection   (final   circuit.s exceeding   32 A   and distribution circuits\nin   TN   systems)\n1.0   1.46   1.03   0.63   0.55   NP   NP   NP   NP\n1.5   213   1.2   0.87   0.83   NP   NP   NP   NP\n2.5   2.24   1.7   1.4   1.0   0.5   0.3   NP   NP\n4.0   2.24   1.7   1.4   1.0   0.76   0.49   0.22   0.12\n6.0   2.24   1.7   1.4   1.0   0.79   0.62   0.3   0.19\n10.0   2.24   1.7   1.4   1.0   0.79   0.62   0.44   0.32\n16.0   2.24   1.7   1.4   1.0   0.79   0.62   0.44   0.34\nNote:   NP means that the combination of the protective conductor and the fuse is Not Permitted.\n128   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 130,
    "lineCount": 25,
    "text": "Appendix   B\n'Y   Table 84   BS   88-3 fuses. Maximum measured earth   fault   loop   impedance ( in\nohms) at ambient temperature where the overcurrent protective\ndevice is a fuse to   BS   88-3\ni   0.4   second disconnection (final circuits not exceeding 32 A in TN systems)\n1.0   7.9\n1.5 to 16   7.9\n1.84\n1.84\n1.55\n1.55\n0.6\n0.73\nii   5 seconds disconnection (final circuits exceeding 32 A and distribution circuits\nin TN systems)\n1.0   2.13   0.59   NP   NP   NP   NP\n1.5   2.57   0.76   NP   NP   NP   NP\n2.5   2.57   1.13   0.55   0.24   NP   NP\n4.0   2.57   1.25   0.76   0.32   0.19   NP\n6.0   2.57   1.25   0.76   0.51   0.29   0.16\n10.0   2.57   1.25   0.76   0.55   0.4   0.26\n16.0   2.57   1.25   0.76   0.55   0.4   0.3\nNote:   NP means that the combination of the   protective   conductor   and the fuse is Not Permitted.\nOn-Site   Guide   129\n©The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 131,
    "lineCount": 27,
    "text": "B   Appendix\nT   Table   85   BS 1361 fuses. Maximum measured earth   fault   loop   impedance\n(in ohms) at ambient temperature where the overcurrent protective\ndevice is a fuse to BS 1361\ni   0.4   second disconnection   (final   c.ircuits not exceeding   32 A   in   TN   systems)\n1.0\n1.5 to 16\n8\n8\n2.5\n2.5\n1.29\n1.29\n0.7\n0.86\nii   5   seconds disconnection   (final   circuits exceeding   32 A   and distribution circuits\nin   TN   systems)\n1.0   1.46   0.70   NP   NP   NP   NP\n1.5   1.98   0.97   0.30   NP   NP   NP\n2.5   2.13   1.4   0.49   0.20   NP   NP\n4.0   2.13   1.4   0.67   0.35   0.25   NP\n6.0   2.13   1.4   0.73   0.47   0.20   0.12\n10.0   2.13   1.4   0.73   0.53   0.38   0.20\n16.0   2.13   1.4   0.73   0.53   0.38   0.28\nNote:   NP means that the combination of the   protective   conductor and the fuse is Not Permitted.\n130   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 132,
    "lineCount": 87,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"'   :::J\n5.0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n-\n.,.\n-\nT   Table   86   Circuit-breakers. Maximum measured earth   fault   loop   impedance (in ohms) at ambient temperature where the overcurrent\ndevice is a circuit-breaker to   BS   3871 orBS EN 60898 or   RCBO   to   BS   EN   61009\n0.1   to   5   second disconnection times\n1\n2\n-\nB\n-\n3&C\n14.56   8.74\n8.4   5.0\n11.65   7.0\n5.82   3.49\n7.28\n4.2\n5.87\n2.91\n4.4   2.93   2.76   2.2   1.76   1.47   1.38   1.1   0.98   0.88   0.7   0.44\n2.5   1.67   1.58   1.25   1.0   0.83   0.79   0.63   0.56   0.5   0.4   0.2~\n3.5   2.   3   2.2   1.75   1.4   1.17   1.1   0.88   0.   78   0.   7   0.56   0.35\n1.75   1.16   1.09   0.87   0 .7   0.58   0.55   0.44   0.38   0.35   0.27   0.17\nCircuit-breakers. Maximum measured earth   fault   loop   impedance (in ohms) at ambient temperature where the overcurrent device is a\ncircuit-breaker to   BS   EN   60898   t   e D or   RCBO   to   BS   EN   61009   t   e D\nCircuit-breaker\ntype\nD   0.4   sec\n05 sec\nr:l\n1.46\n2.91\niii]\n0.87\n1.75\nml\n0.55\n1.09\nmJ\n0.44\n0.87\nCircuit-breaker rating (amperes)\nli'lil\n0.35\n0.7\n~\n0.28\n0.55\nHi]   liD]   ~\n0.44   0.35   0.28   0 .17\nRegulation   434.5.2 of   BS   7671:2018   requires that the protective conductor   csa   meets the requirements of   BS   EN   60898 -1, -2 or\nBS   EN   61009-1,   or the minimum quoted by the manufacturer. The sizes given in   Table   87 are for energy   limiting   class   3, Types B and C devices\nonly.\n)>\n\"\"0\n\"\"0\n(I)\n::s\nc..\n-·\n><\nOJ"
  },
  {
    "pageNumber": 133,
    "lineCount": 45,
    "text": "B   Appendix\nT   Table   87   Minimum protective conductor size   (mm)*\nUp to and including 16 A   <3   1.0   1.5\nUp to and   including   16 A   < 6   2.5   2.5\n1-\nOver 16 up to and including 32 A   < 3   1.5   1.5\nOver 16 up to and   including   32 A   < 6   2.5   2.5\n1-\n40A   < 3   1.5   1.5\n40A   < 6   2.5   2.5\n*\nFor other device types and ratings or higher   fault   levels,   consult\nmanufacturer's data. See   Regulation   434.5.2 and the   lET   publication\nCommentary on the JET Wiring Regulations.\nT   Table   88   Ambient temperature correction factors\nAmbient temperature   ec)\n0\n5\n10\n20\n25\n30\nNotes:\nCorrection   factor (from   10   °C)   (notes 1\nand 2)\n0.96\n0.98\n1.00\n1.04\n1.06\n1.08\n1   The correction factor is given by:   {1 +   0.004   (Ambient temp-   20)}/{1+0.004(10·20)}   where   0.004\nis the   simplified   resistance coefficient per   oc   at   20   oc   given by BS EN   60228   for both copper and\naluminium   conductors.   (Alternatively   the correction factor is given by (Ambient temp +   230)/(1   0   +\n230)).\n2   The factors are different to those of   Table   12   because   Table   B8 corrects from   10   oc   and   Table   12   from\n20   oc.\nThe appropriate ambient correction factor from   Table   B8 is   applied   to the earth   fault   loop\nimpedances of   Tables   Bl - B6 if the ambient temperature is other than   10   oc   when the\ncircuit   loop   impedances are measured.\nFor   example,   if the ambient temperature is 25   oc   the measured earth   fault   loop\nimpedance of a circuit   protected   by a 32 A type B circuit-breaker to BS EN   60898   should\nnot exceed 1.1   x   1.06   =   1.17   0.\n132   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 134,
    "lineCount": 10,
    "text": "52\nFor   compliance   with the requirements of Chapter 52 for the   selection   and erection of\nwiring systems in   relation   to risks of   mechanical   damage and corrosion, this appendix\nlists,   in two   tables,   types of   cable   for the uses indicated. These   tables   are not intended\nto be exhaustive and other   limitations   may be imposed by the   relevant   regulations   of\nBS   7671, in   particular,   those concerning maximum   permissible   operating temperatures.\nInformation   is   also   included   in this appendix on protection against corrosion of exposed\nmetalwork   of wiring systems.\nOn-Site Guide   133\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 135,
    "lineCount": 86,
    "text": "C   Appendix\nT   Table   Cl   Applications of cables for fixed wiring\nThermoplastic   (PVC)\nor thermosetting\ninsulated   non-\nsheathed   cable\n(BS   7211,   BS   7919)\nFlat   th61moplastlc\n(PVC) or\nthennosettlnt\nInsulated   end\nsheathed   cable\n(151004)\nMineral   insulated\n(BS   EN   60702-1)\nTheuuwoplestlc\northetrmose\nInsulated.   aa1110Ured.\nthermoplastic\nsheathed   (IS   5467,\nIS   6346,   IS   6n4,\nIS   7846)\nNotes:\nFor use in conduits,   cable\nducting or trunking\nFor   general   indoor use in dry\nor damp   locations.   May be\nembedded in   plaster\nFor use on exterior surface\nwalls,   boundary   walls   and\nthe   like\nFor use as overhead wiring\nbetween   buildings\nFor use underground in\nconduits or pipes\nFor use in   building   voids or\nductsformedin-situ\nGeneral\nGeneral\nIntermediate   support may be required\non   long   vertical   runs\n70   oc   maximum conductor\ntemperature for   normal   wiring grades\nincluding   thermosetting types (note   4)\nCables   run in   PVC   conduit   should   not\noperate with a conductor temperature\ngreater than   70   °C   (note   4)\nAdditional   mechanical   protection\nmay be necessary where exposed to\nmechanical   stresses\nProtection from direct   sunlight   may be\nnecessary.   Black   sheath   colour   is better\nfor   cables   exposed to   sunlight\nMay need to be hard drawn (HD)\ncopper conductors for overhead wiring\n(note   6)\nUnsuitable   for embedding   directly   in\nconaete\nMl   cables   should   have   overall   PVC\ncovering where exposed to the\nweather or risk of corrosion, or where\ninstalled   underground, or in concrete\nducts\nAdditional   protection may be\nnecessary where exposed to\nmechanical   stresses\nProtection from direct   sunlight   may be\nnecessary.   Black   sheath   colour   is better\nfor   cables   exposed to   sunlight\n1   The use of   cable   covers or   equivalent   mechanical   protection is   desirable   for   all   underground   cables\nwhich might otherwise   subsequently   be disturbed. Route marker tape   should   also   be   installed,   buried\njust   below   ground   level.   Cables   should   be buried at a sufficient depth.\n2   Cables   having   thermoplastic   (PVC)   insulation   or sheath   should   preferably   not be used where the\nambient temperature is   consistently   below   0   oc   or has been within the preceding 24 hours. Where\nthey are to be   installed   during a period of   low   temperature, precautions   should   be taken to avoid\nrisk of   mechanical   damage during   handling.   A minimum ambient temperature of 5   oc   is advised in\nBS   7540:2005   (series)   Electric cables   -   Guide to use for cables with a rated voltage not exceeding\n450/750   V   for some types of   PVC   insulated   and sheathed   cables.\nl   Cables   must be   suitable   for the maximum ambient temperature, and must be protected from any\nexcess heat produced by other equipment,   including   other   cables.\n4   Thermosetting   cable   types (to BS 7211 or BS 5467) can operate with a conductor temperature of   90\noc.   This must be   limited   to   70   oc   where drawn into a conduit, etc., with   thermoplastic   (PVC)   insulated\nconductors or connected to   electrical   equipment   (Regulations   512.1.5 and 523.1), or where such\ncables   are   installed   in   plastic   conduit or trunking.\n134   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 136,
    "lineCount": 44,
    "text": "Appendix   C\n5   For   cables   to BS   6004,   BS   6007,   BS 7211 , BS 6346, BS 5467 and BS 6724, further guidance may be\nobtained from those standards.   Additional   advice is given in BS   7540:2005   (series)   Guide to use of\ncables with a rated voltage not exceeding   450/750   V   for   cables   to BS   6004,   BS   6007   and BS 7211.\n6   Cables   for overhead wiring between   buildings   must be   able   to support their own weight and any\nimposed wind or ice/snow   loading.   A catenary support is   usual   but hard drawn copper types may be\nused.\n7   BS   5467:   Electric   cables.   Thermosetting   insulated,   armoured   cables   for   voltages   of   600/1000   V\nand   1900/3300   V\nBS   6004:   Electric   cables.   PVC   insulated,   non-armoured   cables   for   voltages   up to and   including\n450/750   V for   electric   power,   lighting   and   internal   wiring\nBS   6346:   Electric   cables.   PVC   insulated,   armoured   cables   for   voltages   of   600/1000   V and\n1900/3300   V (withdrawn)\nBS   6724:   Electric   cables.   Thermosetting   insulated,   armoured   cables   for   voltages   of   600/1000   V\nand   1900/3300   V, having   low   emission of smoke and corrosive gases when affected by fire\nBS   7211:   Electric   cables.   Thermosetting   insulated,   non-armoured   cables   for   voltages   up to and\nincluding   450/750   V, for   electric   power,   lighting   and   internal   wiring, and having   low   emission of\nsmoke and corrosive gases when affected by fire\nBS   7846:   Electric   cables.   600/1000   V armoured   fire-resistant   cables   having thermosetting\ninsulation   and   low   emission of smoke and corrosive gases when affected by fire\nBS   EN   60702- 1:   Mineral   insulated   cables   and their terminations with a rated   voltage   not\nexceeding   750   V.   Cables\nMigration of plasticiser from thermoplastic   (PVC)\nmaterials\nThermoplastic   (PVC)   sheathed   cables,   including   thermosetting   insulated   with\nthermoplastic   sheath, e.g. LSHF, must be separated from expanded   polystyrene   materials\nto prevent take-up of the   cable   plasticiser   by the   polystyrene   as this   will   reduce the\nflexibility   of the   cables.\nThermal insulation\nThermoplastic   (PVC)   sheathed   cables   in roof spaces must be   clipped   clear   of any\ninsulation   made of expanded   polystyrene   granules.\nCable   clips\nThermoplastic   (PVC)   cable   clips   are softened by contact with   polystyrene.   Nylon   and\npolypropylene   are unaffected.\nGrommets\nNatural   rubber grommets can be softened by contact with   thermoplastic   (PVC).   Synthetic\nrubbers are more resistant.   Thermoplastic   (PVC)   grommets are not affected, but   could\naffect other   plastics.\nWood preservatives\nThermoplastic   (PVC)   sheathed   cables   should   be covered   to prevent   contact   with\npreservative   fluids   during   application.   After the   solvent   has evaporated (good   ventilation\nis necessary) the preservative has no effect.\nOn-Site   Guide   135\n©The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 137,
    "lineCount": 67,
    "text": "C   Appendix\nCreosote\nCreosote   should   not be   applied   to   thermoplastic   (PVC) sheathed   cables   because it\ncauses decomposition,   solution,   swelling   and   loss   of   pliability.\nT   Table   Cl   Applications   of   flexible   cables   to BS   6500:2000   and BS   7919:2001\n(both superseded by BS EN   50525   Series)\nType of   flexible   cable   Uses\nLight thermoplastic (PVC) insulated\nand sheathed flexible cable\nOrdinary   thermoplastic   (PVC)   insulated\nand sheathed   flexible   cable\n60   °(   thermosetting (rubber) insulated\nbraided twin and three-core flexible\ncable\n60   \"C   thermosetting (rubber) insulated\nand sheathed flexible   cable\n60   °(   thermosetting (rubber) insulated\noil-resisting with flame-retardant\nsheath\n90   \"C   thermosetting (rubber) insulated\nHOFR sheathed\n90   °(   heat-resisting thermoplastic\n(PVC)   insulated and sheathed\n150   \"C   thermosetting (rubber)\ninsulated and braided\n185   °(   glass-fibre insulated single-core,\ntwisted twin and three-core\n185   \"C   glass-fibre   insulated braided\ncircular\nNotes:\nIndoors   in household or commercial premises in dry\nsituations, for light duty\nIndoors   in household or commercial premises, including\ndamp situations, for medium duty\nFor cooking and heating appliances where not in\ncontact with hot parts\nFor outdoor use other than in agricultural or industrial\napplications\nFor electrically powered hand tools\nIndoors   in household or commercial premises where\nsubject only to low mechanical stresses\nIndoors   in household or commercial premises where\nsubject only to low mechanical stresses\nFor occasional use outdoors\nFor electrically powered hand   tools\nFor general use, unless subject to severe mechanical\nstresses\nFor use in fixed installations where protected by conduit\nor other enclosure\nGeneral, including hot situations, e.g. night storage\nheaters, immersion heaters and boilers\nGeneral, including hot situations, e.g. for pendant\nluminaires\nFor use at high ambient temperatures\nFor use in or on luminaires\nFor internal w iring of luminaires only and then only\nwhere permitted by   BS   4533\nFor dry situations at high ambient temperatures and not\nsubject   to   abrasion or undue flexing\nFor the wiring of luminaires\n(a)   For flexible cables to   BS   6007,   BS   6141 and   BS   6500   further guidance may be obtained from those\nstandards, or from   BS   EN 50565-1:2014   Electric cables. Guide to use for cables with a rated voltage\nnot exceeding   450/750   V   (U/U).   General guidance\n(b)   Cables   should be suitable for the maximum ambient temperature, and should be protected from any\nexcess heat produced by other equipment, including other cables.\n136   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 138,
    "lineCount": 54,
    "text": "522.3\n522.5\nAppendix   C\n(c)   For   flexible   cables   to   BS   6007,   BS   6141 and   BS   6500   further guidance may be obtained from those\nstandards, or from   BS   EN 50565-1:2014   Electric cables. Guide to use for cables with a rated voltage\nnot exceeding   450/750   V   (U   /U).   General guidance.\n(d)   Where used as connections to equipment,   flexible   cables   should,   where   possible,   be of the minimum\npracticable   length   to minimize danger. The   length   of the   flexible   cable   must be such that   will   permit\ncorrect operation of the protective device.\n(e)   Where attached to equipment   flexible   cables   should   be protected against tension, crushing, abrasion,\ntorsion and kinking,   particularly   at the   inlet   point to the   electrical   equipment. At such   inlet   points it\nmay be necessary to use a device which ensures that the   cable   is not damaged through bending.\nStrain   relief,   clamping   devices or   cable   guards   should   not damage the   cable.\n(f)   Flexible   cables   should   not be run under carpets or other floor coverings where furniture or other\nequipment may rest on them or where heat dissipation from the   cable   will   be   affected.   Flexible   cables\nshould   not be   placed   where there is a risk of damage from traffic passing over them,   unless   suitably\nprotected.\n(g)   Flexible   cables   should   not be used in contact with or   close   to heated surfaces,   especially   if the surface\napproaches the upper   thermal   limit   of the   cable.\nProtection of exposed   metalwork   and wiring\nsystems against corrosion\nIn   damp situations, where metal cable sheaths and armour of cables, metal conduit\nand conduit fittings, metal ducting and trunking systems, and associated metal fixings,\nare liable to chemical deterioration or electrolytic attack by materials of a structure with\nwhich they may come in contact, it is necessary to take suitable precautions against\n.\ncorros1on.\nMaterials likely to cause such attack include:\n.,..   materials containing magnesium chloride which are used in the construction\nof floors and plaster mouldings\n.,..   plaster undercoats which may include corrosive salts\n.,..   lime, cement and plaster, for example on unpainted walls\n.,..   oak and other acidic woods\nIJI>   dissimilar metals likely to set up electrolytic action.\nApplication of suitable coatings before erection or prevention of contact by separation\nwith plastics, are recognized as effective precautions against corrosion .\nSpecial   care is required in the choice of materials for clips and other fittings for bare\naluminium sheathed cables and for aluminium conduit, to avoid risk of local corrosion in\ndamp situations. Examples of suitable materials for this purpose are the following:\n.,..   porcelain\n.,..   plastics\n.,..   aluminium\n.,..   corrosion-resistant aluminium   alloys\n.,..   zinc   alloys\n.,..   iron or steel protected against corrosion by galvanizing, sherardizing, etc.\n522\n.\n5\n.\n2\nContact between bare aluminium sheaths or aluminium conduits and any parts made of\nbrass or other metal having a high copper content should be especially avoided in damp\nOn-Site   Guide   137\n©The Institution of Engineering   and   Technology"
  },
  {
    "pageNumber": 139,
    "lineCount": 7,
    "text": "C   Appendix\nsituations, unless the parts are suitably plated.   If   such contact is unavoidable, the joint\nshould be completely protected against ingress of moisture. Wiped joints in aluminium\nsheathed cables should always be protected against moisture by a suitable paint, by an\nimpervious tape, or by embedding in bitumen.\n138   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 140,
    "lineCount": 32,
    "text": "522.8\nThis   appendix describes   examples   of methods of support for   cables,   conductors\nand wiring systems which   should   satisfy the   relevant   requirements of Chapter 52 of\nBS   7671 . The use of other methods is not   precluded   where specified by a   suitably\nqualified   electrical   engineer.\nCables   generally\nItems   (a) to (h)   below   are   generally   applicable   to supports on structures which are\nsubject   only   to vibration of   low   severity and a   low   risk of   mechanical   impact.\n(a)   For non-sheathed   cables,   installation   in conduit without further fixing of the   cables,\nprecautions being taken against undue compression or other   mechanical   stressing\nof the   insulation   at the top of any   vertical   runs exceeding 5 m in   length.\n(b)   For   cables   of any type,   installation   in ducting or trunking without further fixing of\nthe   cables,   vertical   runs not exceeding 5 m in   length   without intermediate support.\n(c)   For sheathed and/or armoured   cables   installed   in   accessible   positions, support by\nclips   at spacings not exceeding the appropriate   value   stated in   Table   D   1.\n(d)   For   cables   of any type, resting without fixing in   horizontal   runs of ducts, conduits,\ncable   ducting or trunking.\n(e)   For sheathed and/or armoured   cables   in   horizontal   runs which are   inaccessible   and\nunlikely   to be disturbed, resting without fixing on part of a   building,   the surface of\nthat part being   reasonably   smooth.\n(f)   For sheathed-and-armoured   cables   in   vertical   runs which are   inaccessible   and\nunlikely   to be disturbed, supported at the top of the run by a   clip   and a rounded\nsupport of a radius not   less   than the appropriate   value   stated in   Table   D5.\n(g)   For sheathed   cables   without armour in   vertical   runs which are   inaccessible   and\nunlikely   to be disturbed, supported by the method described in   Item   f above; the\nlength   of run without intermediate support not exceeding 5 m for a thermosetting\nor   thermoplastic   sheathed   cable.\n(h)   For thermosetting or   thermoplastic   (PVC)   sheathed   cables,   installation   in conduit\nwithout further fixing of the   cables,   any   vertical   runs being in conduit of   suitable   size\nand not exceeding 5 m in   length.\nOn-Site Guide   139\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 141,
    "lineCount": 55,
    "text": "D   Appendix\n721.522.8\nParticular   applications\n(i)   In   caravans, for sheathed cables in inaccessible spaces such as ceiling, wall and\nfloor spaces, support at intervals not exceeding   0.4   m for vertical runs and 0.25 m\nfor horizontal runs.\n(j)   In   caravans, for horizontal runs of sheathed cables passing through floor or ceiling\njoists in inaccessible floor or ceiling spaces, securely bedded in thermal insulating\nmaterial, no further fixing is required.\n(k)   For flexible cables used as pendants, attachment to a ceiling rose or similar accessory\nby the cable grip or other method of strain relief provided in the accessory.\n(I)   For temporary installations and installations on construction sites, supports so\narranged that there is no appreciable mechanical strain on any cable termination\nor joint.\nOverhead wiring\n(m)\n(n)\n(o)\n(p)\n(q)\nFor cables sheathed with thermosetting or thermoplastic material, supported by a\nseparate catenary wire, either continuously bound up with the cable or attached\nthereto at intervals, the intervals   not exceeding those stated   in   column   2 of\nTable Dl .\nSupport by a catenary wire incorporated in the cable during manufacture, the\nspacings between supports not exceeding those stated by the manufacturer and\nthe minimum height above ground being in accordance with Table   02.\nFor spans without intermediate support (e.g. between buildings) of thermoplastic\n(PVC)   insulated thermoplastic   (PVC)   sheathed cable, or thermosetting insulated\ncable having an oil-resisting and flame-retardant or   HOFR   sheath, terminal supports\nso arranged that:\n(i)   no undue strain is placed upon the conductors or insulation of the cable,\n(ii)   adequate precautions are taken against any risk of chafing of the cable\nsheath, and\n(iii)the   minimum height above ground and the length of such spans are in\naccordance with the appropriate values indicated in Table   02.\nBare or thermoplastic   (PVC)   covered conductors of an overhead line for distribution\nbetween   a building and a remote point of utilisation (e.g. another building)\nsupported on insulators, the lengths of span and heights above ground having the\nappropriate values indicated in Table   02   or otherwise installed in accordance with\nthe Electricity Safety, Qua lity and Continuity R egulations   2002   (as amended).\nFor spans without intermediate support (e.g. between buildings) and which are\nin situations inaccessible to vehicular traffic, cables installed in heavy gauge steel\ncondui~   the length of span and height above ground being in accordance with\nTable   02.\nConduit   and   cable   trunking\n(r)\n(s)\nRigid conduit supported in accordance with Table   03.\nCable trunking supported in accordance   with   Table   04.\n(t)   Conduit embedded in the material of the building.\n(u)   Pliable conduit embedded in the material of the building or in the ground, or\nsupported in accordance with Table   03.\n140   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 142,
    "lineCount": 77,
    "text": "'Y   Table   01   Spacings of supports for cables in accessible positions\nOverall   diameter of\ncable, d.   mm\nMaximum spacings of clips (mm)\n~\nd < 9\n9< d   s   15\n15 < d   s   20\nI\n20<d   s   40\nNon-armoured thermosetting or thermoplastic   (PVC)\nsheathed cables\nGenerally   In   r v n\nHorizontal   t   Vertical   t   Horizontal   t   Vertical   t\n250   400   250   (for   all   400   (for   all\nsizes)   sizes)\n300   400\n350   450\n400   550\nr.:.u .. r.nmt.tit~t4>1\nHorizontal   t   Vertical   t\n-   -\n350   450\n400   550\n450   600\nMineral insulated copper\nsheathed or aluminium\nsheathed cables\nHorizontal   t   Vertical   t\n600   800\n-\n900   1200\n-\n1500   2000\n-\n-   -\n@   Notes:\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"'   :::J\n5.0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n- ol:ll\n-\nFor the spacing of supports for cables having an   overall   diameter exceeding   40   mm,   the manufacturer's recommendations should be observed.\n*\nt\nFor   flat   cables taken as the dimension of the major axis.\nThe spacings stated for horizontal runs may be applied   also   to runs at an angle of more than   30   o   from the   vertical.   For runs at an angle of   30   o   or   less   from the\nvertical, the vertical spacings are applicable.\n)>\n\"'0\n\"'0\n(1)\n:::J\n0.\n-·\n><\n0"
  },
  {
    "pageNumber": 143,
    "lineCount": 66,
    "text": "D   Appendix\nT   Table   02   Maximum lengths of span and minimum heights above ground for\noverhead wiring between buildings, etc.\n*\nType of system\n1\nCables   sheathed with thermoplastic\n(PVC) or having an oil-resisting and\nflame-retardant or   HOFR   sheath,\nwithout intermediate support.\nCables   sheathed with thermoplastic\n(PVC) or having an oil-resisting and\nflame-retardant or   HOFR   sheath,\nin heavy gauge steel conduit   of\ndiameter not less than   20   mm and\nnot jointed in its span.\nThermoplastic (PVC) covered\noverh ead lines on insulators without\nintermediate support.\nBare overhead lines on insulators\nwithout intermediate support\nCables   sheathed with thermoplastic\n(PVC) or having an oil-resisting and\nflame-retardant or   HOFR   sheath,\nsupported by a catenary wire.\nAerial cables incorporating a\ncatenary wire.\nA bare or insulated overhead line for\ndistribution between buildings and\nstructures must be   installed   to the\nstandard required by the Electricity\nSafety, Quality and   Continuity\nRegulations   2002.\nMaximum\nlength   of\nspan (m)\n3\n3\n30\n30\nNo limit\nSubject   to\nItem   14\nColumn   5 is not applicable in agricultural premises.\nMinimum height of span above\nground (m)t\nAt road   In   positions   In   positions\n.\naccessible   inaccessible crossmgs\nto   vehicular   to   vehicular\ntraffic,   traffic*\nother than\n.\ncrossmgs\n4\n5.8   5.8   3.5\n5.8   5.8   3\n5.8   5.8   3.5\n5.8   5.8   5.2\n5.8   5.8   3.5\n5.8   5.8   3.5\nt   In   some   special   cases, such as where cranes are present, it   will   be necessary to increase the\nminimum height of span above ground.   It   is preferable to use underground cables in such\nlocations.\n142   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 144,
    "lineCount": 49,
    "text": "Appendix   D\n'Y   Table   03   Spacings of supports for conduits\nd   s   16\n16 < d s 25\n25 < d   s   40\nd > 40\nNotes:\n0 .75\n1.75\n2.0\n2.25\n1.0\n2.0\n2.25\n2.5\n0.75\n1.5\n1.75\n2.0\n1.0\n1.75\n2.0\n2.0\n0.3\n0.4\n0 .6\n0.8\n(a)   The spacings tabulated allow for maximum fill of cables permitted by the Regulations and the thermal\nlimits specified in the relevant British Standards. They assume that the conduit is not exposed to other\nmechanical stress.\n(b)   Supports should be positioned within   300   mm of bends or fittings. A flexible conduit should be of\nsuch length that it does not need to be supported in its run.\n(c)   The inner radius of a conduit bend should be not less than 2.5 times the outside diameter of the\nconduit.\n'Y   Table   04   Spacings of supports for   cable   trunking\n300   < A <   700   0.75   1.0   0.5   0.5\n700 < A s   1500   1.25   1.5   0 .5   0.5\n1500   <A <   2500   1.75   2.0   1.25   1.25\n2500   < A   s   5000   3.0   3.0   1.5   2.0\nA >   5000   3.0   3.0   1.75   2.0\nNotes:\n(a)   The spacings tabulated allow for maximum fill of cables permitted by the Regulations and the thermal\nlimits specified in the relevant British Standards. They assume that the trunking is not exposed to\nother mechanical stress.\n(b)   The above figures do not apply to lighting suspension trunking, where the manufacturer's instructions\nmust be followed, or where special strengthening couplers are used. Supports should be positioned\nwithin   300   mm of bends or fittings.\nOn-Site   Guide   143\n©The Institution of Engineering   and   Technology"
  },
  {
    "pageNumber": 145,
    "lineCount": 37,
    "text": "D   Appendix\nT   Table   05   Minimum internal radii of bends in cables for fixed wiring\n*\nt\nThermosetting or\nthermoplastic   (PVC}\n(circular, or circular\nstranded copper or\naluminium conductors)\nThermosetting or\nthermoplastic (PVC)\n(solid aluminium\nor shaped copper\nconductors)\nMineral\nNon-armoured   d <   10\nl O< d   <   25\nd>25\nArmoured   Any\nArmoured or non-   Any\narmoured\nCopper   sheath with   Any\nor without covering\nFor flat cables the diameter refers to the major axis.\n3(2)\n1\n4(3)\n1\n6\n6\n8\nThe value in brackets relates to single-core circular conductors of stranded construction installed\nin conduit, ducting or trunking.\nMineral insulated cables may be bent to a radius not less than three times the cable diameter over\nthe copper sheath, provided that the bend is not reworked, i.e. straightened and re-bent.\n144   On-Site   Guide\n©The   Institution   of Engineering a nd T echnology"
  },
  {
    "pageNumber": 146,
    "lineCount": 30,
    "text": "A number of   variable   factors affect any attempt to arrive at a standard method of\nassessing the capacity of conduit or trunking.\nSome of these are:\n..,._   reasonable   care (of drawing-in)\n..,._   acceptable   use of the space   available\n..,._   tolerance   in   cable   sizes\n..,._   tolerance   in conduit and trunking.\nThe   following   tables   can   only   give guidance on the maximum number of   cables   which\nshould   be drawn in. The sizes   should   ensure an easy   pull   with   low   risk of damage to the\ncables.\nOnly   the ease of drawing-in is taken into account. The electrical effects of\ngrouping are not. As the number of circuits increases the installed current-\ncarrying capacity of the cable decreases.   Cable   sizes have to be increased\nwith consequent increase in cost of cable and conduit.\nIt   may sometimes be more attractive   economically   to divide the circuits concerned\nbetween two or more   enclosures.\nIf   thermosetting   cables   are   installed   in the same conduit or trunking as thermoplastic\n(PVC)   insulated   cables,   the conductor operating temperature of any of the   cables   must\nnot exceed that for thermoplastic   (PVC),   i.e. thermosetting   cables   must be rated as\nthermoplastic   (PVC).\nThe   following   three cases are   dealt   with.   Single-core   thermoplastic   (PVC)   insulated\ncables   in:\n(a)   straight runs of conduit not exceeding 3 m in   length   (Tables   El   and   E2)\n(b)   straight runs of conduit exceeding 3 m in   length,   or in runs of any   length\nincorporating bends or sets   (Tables   E3 and E4)\n(c)   trunking   (Tables   ES and E6).\nFor   cables   and/or conduits not covered by this appendix, advice on the number of   cables\nthat can be drawn in   should   be obtained from the manufacturer.\nOn-Site Guide   145\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 147,
    "lineCount": 51,
    "text": "E   Appendix\ni   Single-core   thermoplastic   (PVC)   insulated   cables   in\nstraight runs of conduit not exceeding   3   m in   length\nFor each cable it is intended to use, obtain the appropriate factor from Table   El.\nAdd the cable factors together and compare the total with the conduit factors given in\nTable E2.\nThe minimum conduit size is that having a factor equal to or greater than the sum of the\ncable factors.\nT   Table   El   Cable factors for use in conduit in short straight runs\nType of conductor   Conductor   cross-sectional area\n2\nCable   factor\n(mm)\nSolid   1\n1.5\n2.5\nStranded   1.5\n2.5\n4\n6\n10\n16\n25\nT   Table   El   Conduit factors for use in short straight runs\nConduit   diameter (mm)   Conduit   factor\n146   On-Site   Guide\n16\n20\n25\n32\n38\n50\n63\n© The   Institution   of Engineering and Technology\n290\n460\n800\n1400\n1900\n3500\n5600\n22\n27\n39\n31\n43\n58\n88\n146\n202\n385"
  },
  {
    "pageNumber": 148,
    "lineCount": 41,
    "text": "Appendix   E\nii   Single-core   thermoplastic   (PVC)   insulated   cables   in\nstraight runs of conduit exceeding   3   m in   length,   or\nin runs of any   length   incorporating bends or sets\nFor each   cable   it is intended to use, obtain the appropriate factor from   Table   E3.\nAdd the   cable   factors together and compare the   total   with the conduit factors given in\nTable   E4, taking into account the   length   of run it is intended to use and the number of\nbends and sets in that run.\nThe minimum conduit size is that size having a factor   equal   to or greater than the sum of\nthe   cable   factors. For the   larger   sizes of conduit,   multiplication   factors are given   relating\nthem to 32 mm diameter conduit.\n'Y   Table E3   Cable   factors for use in conduit in   long   straight runs over 3 m, or runs\nof any   length   incorporating bends\nType of conductor\nSolid\nor\nStranded\nConductor   cross-sectional area\n2\n(mm)\n1\n1.5\n2.5\n4\n6\n10\n16\n25\nCable   factor\n16\n22\n30\n43\n58\n105\n145\n217\nThe inner radius of a conduit bend   should   be not   less   than 2.5 times the outside\ndiameter of the conduit.\nOn-Site   Guide   147\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 149,
    "lineCount": 89,
    "text": "- ..\nCD\n@ 0\n-t :::l\n;;;r   '\nt'tl   V'l.\n_,.....\n:::J('D\ns Q\nSc::\ncs· o.:\n:::>   ro\na\nm\n:::J\nOQ ,\n:::J\n\"'\n\"'\n::J,\n::J\nOQ\n\"' :::J\n0..\n~\nn\n;;;r\n:::J\nQ.\n0\n~\n'Y   Table   E4   Conduit   factors for runs incorporating bends and   long   straight runs\nI   1   188   303\n1.5\nI\n182   294\nCovered   byTables   E1\n2   177   286\nand E2\nI\n2.5   171   278\n3   167   270\nL   3.5   179   290   521   911   162   263\n4   177   286   514   900   158   256\n4.5   174   282   507   889   154   250\n5   171   278   500   878   150   244\n6   167   270   487   857   143   233\n7   162   263   475   837   136   222\nL   8\n158   256   463   818   130   213\n9   154   250   452   800   125   204\nI\n10   150   244   442   783   120   196\nAdditional factors:\n.,.   For   38   mm diameter use   1.4 x (32   mm factor)\n.,.   For   50   mm diameter use   2.6 x (32   mm factor)\n.,.   For   63   mm diameter use   4.2 x (32   mm factor)\n543   947   177   286   514   900\n528   923   167   270   487   857\n514   900   158   256   463   818\n500   878   150   244   442   783\n487   857   143   233   422   750\n475   837   136   222   404   720\n463   818   130   213   388   692\n452   800   125   204   373   667\n442   783   120   196   358   643\n422   750   111   182   333   600\n404   720   103   169   311   563\n388   692   97   159   292   529\n373   667   91   149   275   500\n358   643   86   141   260   474\nm\n)>\n\"\"0\n\"\"0\n('D\n::::::s\n0..\n-·\n><\n158   256   463   818   130   213   388   692\n143   233   422   750   111   182   333   600\n130   213   388   692   97   159   292   529\n120   196   358   643   86   141   260   474\n111   182   333   600\n103   169   311   563\n97   159   292   529\n91   149   275   500\n86   141   260   474"
  },
  {
    "pageNumber": 150,
    "lineCount": 55,
    "text": "Appendix   E\niii   Single-core   thermoplastic   (PVC)   insulated   cables   in\ntrunking\nFor each   cable   it is intended to use, obtain the appropriate factor from   Table   ES.\nAdd the   cable   factors   together and compare the   total   with the   factors   for trunking given\nin   Table   E6.\nThe minimum size of trunking is that size having a factor   equal   to or greater than the sum\nof the   cable   factors.\n..-   Table   E5   Cable   factors for trunking\nType of conductor\nSolid\nStranded\nNotes:\nConductor   cross-   PVC   BS   6004   Cable\nsectional area   factor\n(mm\n2\n)\n1.5\n2.5\n1.5\n2.5\n4\n6\n10\n16\n25\n8.0\n11.9\n8.6\n12.6\n16.6\n21.2\n35.3\n47.8\n73.9\nThermosetting\nBS   7211   Cable\nfactor\n8.6\n11 .9\n9.6\n13.9\n18.1\n22.9\n36.3\n50.3\n75.4\n(a)   These   factors   are   for   metal   trunking and   may be optimistic for   plastic   trunking, where   the\ncross-sectional area   available   may be   significantly   reduced from the   nominal   by the thickness of the\nwall   material.\n( b)   The provision of spare space is   advisable;   however, any circuits added at a   later   date must take into\naccount grouping,   Regulation   523.5.\nOn-Site   Guide   149\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 151,
    "lineCount": 53,
    "text": "E   Appendix\nT   Table   E6   Factors for trunking\nSO   X   38   767   200   X   100\n50   X   SO   1037   200   X   150\n7S   X   2S   738   200   X   200\n7S x 38   1146   22S   X   38\n7S   X   SO   1SSS   22S   X   SO\n7Sx 7S   2371   22S   X   7S\n100   X   2S   993   22S   X   100\n100   X   38   1542   225   X   150\n100   X   SO   2091   22S   X   200\n100   X   75   3189   225   X   22S\n100   X   100   42S2   300   X   38\n1S0   X   38   2999   300   X   SO\n1S0   X   SO   3091   300   X   75\n150   X   7S   4743   300   X   100\n1S0   X   100   6394   300   X   1S0\n150   X   1S0   9697   300   X 2()()\n200   X   38   3082   300   X   22S\n200   X   SO   4145   300   X   300\n200   X   7S   63S9\nNote:   Space factor is 45   C¥o   with trunking thickness taken into account.\nOther   sizes   and types of   cable   or trunking\n8S72\n13001\n17429\n3474\n4671\n7167\n9662\n146S2\n19643\n22138\n4648\n6251\n9S90\n12929\n19607\n2628S\n29624\n39428\nFor sizes and types of cable or trunking other than those given in Tables E5 and E6,\nthe number of cables   installed   should be such that the resulting space factor does not\nexceed   45   % of the net internal cross-sectional area.\nSpace factor is the ratio (expressed as a percentage) of the sum of the   overall   cross-\nsectional areas of cables (including insulation and any sheath) to the internal cross-\nsectional area of the trunking or other cable enclosure in which they are   installed.   The\neffective   overall   cross-sectional area of a non-circular cable is taken as that of a circle of\ndiameter equal to the major axis of the cable.\nCare should be taken to use trunking bends etc. which do not impose bending radii on\ncables less than those required by Table   05.\n150   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 152,
    "lineCount": 30,
    "text": "523\n435.1\nAppx 4, 3\n433.1.1\n433.1.202\nCurrent-carrying capacity\nIn   this simplified approach the assumption is made that the overcurrent protective device\nprovides both   fault   current and   overload   current protection.\nFor   cables   buried in the ground, refer to   BS   7671 :2018, Appendix 4.\nProcedure\n(a)   The design current   (lb)   of the circuit must first be established.\n(b)   The overcurrent device rating   (In)   is then   selected   so that   In   is greater than or\nequal   to   lb\nIn ~   lb\nThe   tabulated   current-carrying capacity of the   selected   cable   (It)   is then given by:\n~ ~   Ca~CiCt\nfor   simultaneously   occurring factors.\nC   is a rating factor to be   applied   where the   installation   conditions differ from those for\nwhich   values   of current-carrying capacity are   tabulated   in this appendix. The various\nrating factors are identified as   follows:\nIll>   Ca   for ambient temperature, see   Table   F1\nIll>   Cg   for grouping, see   Table   F3\nIll>   Ci   for   thermal   insulation, see   Table   F2 (Note: For   cables   installed   in   thermal\ninsulation as described in   Tables   F4(i), FS(i) and F6,   Ci   =   1)\nIll>   Ct   for the type of protective device, i.e.:\n-   where the protective device is a   semi-enclosed   fuse to   BS   3036,\nCt=   0.725\n-   for   all   other devices   Ct   = 1.\nOn-Site Guide   151\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 153,
    "lineCount": 53,
    "text": "F   Appendix\nVoltage   drop\n525\nAppx   4,6\nTable 4B1\nTo   calculate   the   voltage   drop in   volts   the   tabulated   value   of   voltage   drop (mV/A/m) has\nto be   multiplied   by the design current of the circuit   Clb),   the   length   of run in metres   (L),\nand divided by   1000   (to convert to   volts):\n(mV/A/m)x   bx   L\nvoltage drop=\n1 000\nThe requirements of   BS   7671 are deemed to be satisfied   if   the   voltage   drop between\nthe origin of the   installation   and a   lighting   point does not exceed   3   per cent of the\nnominal   voltage   (6.9   V) and for other current-using equipment or   socket-outlets   does\nnot exceed   5   per cent   (1 1.5   V   single-phase) .\nT   Table   Fl\nAmbient\ntemperature\n(OC)\n25\n30\n35\n40\nRating factors   (Ca)   for ambient air temperatures other than   30   oc to\nbe   applied   to the current-carrying capacities for   cables   in free air\nInsulation\nMineral\n70   °(   90   oc   Thermoplastic\nthermoplastic   thermosetting   covered or\n1.03\n1.00\n0 .94\n0.87\n1.0 2\n1.00\n0.96\n0.91\nbare and\nexposed to\ntouch   70   oc\n1.07\n1.00\n0 .93\n0.85\nBare and not\nexposed to\ntouch   105   oc\n1.04\n1.00\n0.96\n0.92\n152   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 154,
    "lineCount": 40,
    "text": "Appendix   F\ns23.9   Thermal   insulation\nTable 52.2\nWhere a   cable   is to be run in a space to which thermal insulation is   likely   to be applied,\nthe   cable   should, wherever practicable, be fixed in a position such that it   will   not be\ncovered by the thermal insulation. Where fixing in such a position is impracticable, the\ncross-sectional area of the   cable   must be increased appropriately.\nFor a   cable   installed   in thermal insulation as described in   Tables   F4(i), FS(i) and F6 no\ncorrection is required.\nNote:   Reference methods   100,   101   and   102   require the cable to be in contact with the plasterboard\nor the joists, see Tables 7.1 (ii) and 7.1 (iii) in Section 7.\nFor a   single   cable   likely   to be   totally   surrounded by   thermally   insulating material over a\nlength   of more than   0.5   m, the current-carrying capacity   should   be taken, in the absence\nof more precise information, as   0.5   times the current-carrying capacity for that   cable\nclipped   direct to a surface and open (reference method C).\nWhere a   cable   is   totally   surrounded by   thermal   insulation for   less   than   0.5   m the current-\ncarrying capacity of the   cable   should   be reduced   appropriately   depending on the size of\ncable,   length   in   insulation   and thermal properties of the   insulation.   The derating factors\nin   Table   F2 are appropriate to conductor sizes up to   10   mm\n2\nin thermal insulation having\na thermal conductivity   (A.)   greater than   0.04   Wm.\n1\nK.\n1\n•\nT   Table   Fl   Cable   surrounded by thermal insulation\nLength in insulation (mm)   Derating factor   (C)\nso\n100\n200\n400\n<:::   500\n0.88\n0.78\n0.63\n0.51\n0.50\nOn-Site   Guide   153\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 155,
    "lineCount": 73,
    "text": "-\n\"'\n,.,\n@ 0\n-t:::l\n::r v,\nt'tl   ...... . _,.....\n:::J('D\ns Q\nSc::\ncs·o.:\n:::>   ro\na\n!;'\nOQ ,\n:::J\nr:::\n::J,\n6il\n\"' :::J\n0..\n~\n9-\n:::J\nQ.\n~\n523.5\nT   Table   F3\nTable   4C1\nRating factors   (Cg)   for one circuit or one   multicore   cable   or for a group of circuits, or a group of   multicore   cables   (to be\nused with the current-carrying capacities of   Tables   F4(i), FS(i) and F6)\nBunched in air, on a surface, embedded   1.0   0.80   0.70   0.65   0.60   0.57   0.54   0.52   0.50   0.45\nor   enclosed\nc\n-\nSingle   layer   on   wall   or floor   1.0   0.85   0.79   0.75   0.73   0.72   0.72   0.71   0.70   0.70\nSingle   layer   multicore on a perforated   1.0   0.88   0.82   0.77   0.75   0.73   0.73   0.72   0.72   0.72\nhorizontal or vertical   cable   tray system\nSingle   layer   multicore   on a   cable   ladder   1.0   0.87   0.82   0.80   0.80   0.79   0.79   0.78   0.78   0.78\nsystem or   cleats,   etc.\nNotes to   Table   F3:\n(a)   These factors are   applicable   to uniform groups of   cables,   equally   loaded.\n(b)   Where horizontal   clearances   between adjacent   cables   exceed twice their   overall   diameter, no rating factor need be applied.\n(c)   The same factors are   applied   to:\n.,.   groups of two or three single-core   cables\n.,.   multicore   cables.\nA to F\nc\nE\nE\n(d)   If   a group consists of both two- and three-core   cables,   the   total   number of   cables   is taken as the number of circuits, and the corresponding factor is   applied   to the\ntables   for two   loaded   conductors for the two-core   cables,   and to the   tables   for three   loaded   conductors for the three-core   cables.\n(e)   If   a group consists of   n   single-core   cables   it may either be considered as   n/2   circuits of two   loaded   conductors (for   single-phase   circuits) or   n/3   circuits of three   loaded\nconductors (for three-phase circuits).\n(f)   The rating factors given have been averaged over the range of con ductor sizes and types of   installation   included   in   Tables   40 1 A to 4J4A of   BS   767 1   (this   includes   F4(i),\nF5(i) and F6 of this guide) and the   overall   accuracy of   tabulated   values   is within 5   %.\n(g)   For some   installations   and for other methods not provided for in the above   table,   it may be appropriate to use factors   calculated   for specific cases, see for   example\nTables   4C4   and   4C5   of   BS   767 1.\n(h)   Where   cables   having differing conductor operating temperature are grouped together, the current rating is to be based upon the   lowest   operating temperature of any\ncable   in the group.\n(i)   If,   due to known operating conditions, a   cable   is expected to carry not more than   30   Ofo   of its grouped rating, it may be ignored for the purpose of obtaining the rating\nfactor for the rest of the group. For example, a group of N   loaded   cables   would   normally   require a group rating factor of   Cg   applied   to the tabulated   It·   However,\nif M   cables   in the group carry   loads   which are not greater than   0.3   Cglt   amperes the other   cables   can be sized by using the group rating factor corresponding to\n(N minus M)   cables.\n11\n)>\n\"\"0\n\"\"0\n('D\n::::::s\n0..\n-·\n><"
  },
  {
    "pageNumber": 156,
    "lineCount": 99,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\nm\n:::>\n<><>.\n:::>\n\"'\n\"' ::::!.\n:::>\n<><>Q\n\"':::J\n:::>   ' Q.   Vl\n.,-4   -.\n,.,.   ......\nnr1>\ns Cl\nQ. C:\n0   -·\n~~\n- U'l\nU'l\nT   Table   F4{i)   Single-core   70   oc   thermoplastic   (PVC)   or thermosetting (note 1) insulated cables, non-armoured, with or\nTable   401 A   without sheath (copper conductors)\nCurrent-carrying capacity (amperes):\nConductor   Reference method   Reference method B\ncross-   A (enclosed in   (enclosed in conduit\nsectional   conduit in   thermally   on a   wall   or in\narea   insulating   wall,   etc.)   trunking, etc.)\n2   cables,   3 or4   2   cables,   3 or4\nsingle-   cables,   single-   cables,\nphase   AC   three-   phase   AC   three-\nor   DC   phase   or   DC   phase\nAC   AC\n1   2   3   4   5\nl\n1   11   10.5   13.5   12\n[_\n-   -   -\n1.5   14.5   13.5   17.5   15.5\n-   -   -   -\nl\n2.5   20   18   24   21\nr\n-   -   -   -\n4   26   24   32   28\nI\n6   34   31   41   36\nL_\n-   -   -\nReference method   C\n(clipped direct)\n2   cables,   3 or4\nsingle-   cables,\nphase   three-\nAC   or   DC   phase   AC\nflat   and   flat   and\ntouching   touching\nor   trefoil\n6   7\n15.5   14\n-   -\n20   18\n-   -\n27   25\n-   -\n37   33\n47   43\n-   -\nAmbient temperature:   30   oc\nConductor   operating temperature:   70   oc\nReference method F\n(in free air or on a perforated   cable   tray horizontal or\nvertical)\nTouching   Spaced by one   cable\ndiameter\n2   cables,   3   cables,   3   cables   2   cables   single-phas\nsingle-   three-   three-   AC   or   DC   or 3   cables\nphase   phase   AC   phase   AC   three-phase   AC   flat\nAC   or   DC   flat   trefoil\nflat\nhorizontal   vertical\n8   9   10   11   12\n)>\n\"'0\n\"'0\n(1)\n:::J\n0.\n-·\n><\n11"
  },
  {
    "pageNumber": 157,
    "lineCount": 76,
    "text": "-\n\"'\n\"'\n@ 0\n-t:::l\n::r v,\nt'tl   ...... . _,.....\n:::J('D\ns Q\nSc::\ncs·o.:\n:::>   ro\na\n!;'\nOQ ,\n:::J\nr:::\n::J,\n6il\n\"' :::J\n0..\n~\n9-\n:::J\nQ.\n~\nT   Table   F4(i)   continued\nConductor   Reference method   Reference method B   Reference method   C   Reference method F\ncross-   A (enclosed in   (enclosed in conduit   (clipped direct)   (in free air or on a perforated cable tray horizontal or\nsectional   conduit in thermally   on a wall or in   vertical)\narea   insulating wall, etc.)   trunking, etc.)\n2 cables,   3 or 4   2 cables,   3 or 4   2 cables,   3 or 4   Touching   Spaced   by one cable\nsingle-   cables,   single-   cables,   single-   cables,   diameter\nphase   AC   three-   phase   AC   three-   phase   three-\n2 cables,   3 cables,   3 cables   2 cables single-phase\nor   DC   phase   or   DC   phase   AC   or   DC   phase   AC\nsingle-   three-   three-   AC   or   DC   or 3 cables\nAC   AC   flat and   flat and\nphase   phase   AC   phase   AC   three-phase   AC   flat\ntouching   touching\nAC   or   DC   flat   trefoil\nor trefoil\nflat\nhorizontal   vertical\n1   2   3   4   5   6   7   8   9   10   11   12\nmm\n2\nA   A   A   A   A   A   A   A   A   A   A\n10   46   42   57   50   65   59\n-   -   -   -   -\n16   61   56   76   68   87   79\n-   -   -   -   -   -   -   -   -   -   -\n25   80   73   101   89   114   104   131   114   110   146   1 30\n-   -   -   -   -   -   -   -   -   -   •\n35   99   89   125   110   141   129   162   143   137   181   162\n-   -   -   -   -   -   -   -   -   -   -   -\n50   11 9   108   151   134   182   167   196   174   167   219   197\n-   -   -   -   -   -   -   -   -   -   -\n70   151   136   192   171   234   214   251   225   216   281   254\n-   -   -   -   -   -   -   -   -   -   -\n95   182   164   232   207   284   261   304   275   264   341   311\nNotes to Table F4(i):\n1   The ratings for   cables   with thermosetting   insulation   are   applicable   for   cables   connected to equipment or accessories designed to operate with   cables   which run at a\ntemperature not exceeding   70   oc.   Where conductor operating temperatures up to   90   oc   are   acceptable   the current rating is increased - see   Table   4E 1 A of   BS   767 1.\n2   Where the conductor is to be protected by a   semi-enclosed   fuse to   BS   3036,   see the introduction to this appendix.\n3   The current-carrying capacities in   columns   2 to 5 are   also   applicable   to   flexible   cables   to   BS   6004   Table   1 (c) and to   90   oc   heat-resisting   PVC   cables   to   BS   623 1\nTables   8 and 9 where the   cables   are used in fixed installations.\n11\n)>\n\"\"0\n\"\"0\n(D\n::::::s\n0..\n-·\n><"
  },
  {
    "pageNumber": 158,
    "lineCount": 95,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"'   :::J\n5. 0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n-\n~\n'Y   Table   F4{ii)   Voltage drop (per ampere per metre) at a conductor operating temperature of   70   oc\nTable   4D1B\nConductor   2 cables   2 cables, single-phase   AC   3 or 4 cables, three-phase   AC\ncross-   DC\nReference   Reference   Reference   Reference   Reference   Reference\nsectional area\nmethods A &   methods   C   methods   C   methods A &   methods   C   & F   methods   C\nB (enclosed   & F (clipped   & F (clipped   B (enclosed   (clipped direct,   & F (clipped\nin conduit or   direct on tray   direct on tray   in conduit or   on tray or in free   direct, on tray\ntrunking)   or in free air)   or in free air)   trunking)   air) Touching,   or in free air)\ntouching   spaced   Trefoil   Touching, Flat\n1   2   3   4   5   6   7   8\nmm\n2\nmV/A/m   mV/A/m   mV/A/m   mV/A/m   mV/A/m   mV/A/m   mV/A/m\n1   44   44   44   44   38   38   38\n1.5   29   29   29   29   25   25   25\n2.5   18   18   18   18   15   15   15\n4   11   11   11   11   9.5   9.5   9.5\n6   7.3   7.3   7.3   7.3   6.4   6.4   6.4\n[   10   4.4   4.4   4.4   4.4   3.8   3.8   3.8\nl\n16   2.8   2.8   2.8   2.8   2.4   2.4   2.4\n[\nzt   zt   zt   zt   zt   zt\n-\n25   1.75   1.80   1.75   1.80   1.55   1.50   1.55\nReference\nmethods   C\n& F (clipped\ndirect, on tray\nor in free air)\nSpaced*, Flat\n9\nmV/A/m\n38\n25\n15\n9.5\n6.4\n3.8\n2.4\nzt\n1.55\nl\n[\n-\nI 35   1.25   1.30   1.25   1.30   1.10   1.10   1.10   1.15\nI\n50   0.93   1.00   0.95   0.97   0.85   0.82   0.84   0.86\n[   70   0.63   0.72   0.66   0.69   0.61   0.57   0.60   0.63\n95   0.46   0.56   0.50   0.54   0.48   0.43   0.47   0.51\n*   Spacings   larger   than one   cable   diameter   will   result   in   larger   voltage   drop.\nt   The impedance   values   in   Table   F4(ii) consist of both the resistive and reactive   elements   of   voltage   drop,   usually   provided   separately   for 25 mm\n2\nand above\nconductor sizes. For more information, see Appendix 4 of BS 767 1 .\nI\nI\nI\n)>\n\"'0\n\"'0\n(1)\n:::J\n0.\n-·\n><\n11"
  },
  {
    "pageNumber": 159,
    "lineCount": 94,
    "text": "-\n\"'\nCD\n@ 0\n-t :::l\n::r v,\nt'tl   ...... . _   ,.....\n:::J('D\ns Q\nSc::\ncs· o.:\n:::>   ro\na\n!;'\nOQ ,\n:::J\nr:::\n::J,\n6il\n\"' :::J\n0..\n~\n9-\n:::J\nQ.\n~\n'Y   Table FS(i)   Multicore   cables   having   thermoplastic   (PVC)   or thermosetting   insulation   (note 1), non-armoured (copper conductors)\nTable   4D2A\nCurrent-carrying capacity (amperes):\nConductor   Reference method A   Reference method B\ncross-   (enclosed   in conduit in a   (enclosed   in conduit on a\nsectional   area   thermally   insulating   wall,   wall   or in trunking, etc.)\netc.)\n1 two-core   1 three-core   1 two-core   1 three-core\ncable*,   cable*   or 1   cable*,   cable*   or 1\nsingle-phase   four-core   single-phase   four-core\nAC   or   DC   cable,   three-   AC   or   DC   cable,   three-\nphase   AC   phase   AC\n1   2   3   4   5\n2\nA   A   A   A mm\nl\n1   11   10   13   11.5\nc\n1.5   14   13   16.5   15\nl\n2.5   18.5   17.5   23   20\nc\n4   25   23   30   27\nl\n6   32   29   38   34\nc\n10   43   39   52   46\nI\n16   57   52   69   62\nI\n25   75   68   90   80\nAmbient temperature:   30   oc\nConductor   operating temperature:   70   oc\nReference method   C   Reference method E (in\n(clipped   direct)   free air or on a perforated\ncable   tray, etc.   horizontal   or\nvertical)\n1 two-core   1 three-core   1 two-core   1 three-core\ncable*,   cable*   or 1   cable*,   cable*   or 1\nsingle-phase   four-core   single-phase   four-core\nAC   or   DC   cable,   three-   AC   or   DC   cable,   three-\nphase   AC   phase   AC\n6   7   8   9\nA   A   A   A\n15   13.5   17   14.5\n-\n19.5   17.5   22   18.5\n-\n27   24   30   25\n-\n36   32   40   34\n-\n46   41   51   43\n-\n63   57   70   60\n-\n85   76   94   80\n-\n112   96   119   101\n11\n)>\n\"\"0\n\"\"0\n('D\n::::::s\n0..\n-·\n><"
  },
  {
    "pageNumber": 160,
    "lineCount": 148,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"':::J\n5.0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n- U'l\nID\nT   Table   F5{i)\nConductor\ncross-\nsectional   area\n1\n2\nmm\n35\n50\n70\n95\ncontinued\nReference method A\n(enclosed in conduit in a\nthermally   insulating   wall,\netc.)\n1 two-core   1 three-core\ncable*,   cable*   or 1\nsingle-phase   four-core\nAC   or   DC   cable,   three-\n2\nA\n92\n110\n139\n167\nphase   AC\n3\nA\n83\n99\n125\n150\nNotes to Table F5(i):\nReference method B\n(enclosed in conduit on a\nwall   or in trunking, etc.)\n1 two-core\ncable*,\nsingle-phase\nAC   or   DC\n4\nA\n111\n133\n168\n201\n1 three-core\ncable*   or 1\nfour-core\ncable,   three-\nphase   AC\n5\nA\n99\n11 8\n149\n179\nReference method   C\n(clipped direct)\n1 two-core\ncable*,\nsingle-phase\nAC   or   DC\n6\nA\n138\n168\n213\n258\n1 three-core\ncable*   or 1\nfour-core\ncable,   three-\nphase   AC\n7\nA\n119\n144\n184\n223\nReference method E (in\nfree air or on a perforated\ncable   tray, etc.   horizontal   or\nvertical)\n1 two-core\ncable*,\nsingle-phase\nAC   or   DC\n8\nA\n148\n180\n232\n282\n1 three-core\ncable*   or 1\nfour-core\ncable,   three-\nphase   AC\n9\nA\n126\n153\n196\n238\n(a)   The ratings for   cables   with thermosetting   insulation   are   applicable   for   cables   connected to equipment or accessories designed to operate with   cables   which run at a\ntemperature not exceeding   70   oc.   Where conductor operating temperatures up to   90   oc   are   acceptable   the current rating is increased - see   Table   4E2A of   BS   767 1.\n(b)   Where the conductor is to be protected by a   semi-enclosed   fuse to   BS   3036,   see the introduction to this appendix.\n*With or without protective conductor.   Circular   conductors are assumed for sizes up to and   including   1 6   mm\n2\n.   Values   for   larger   sizes   relate   to shaped conductors and may\nsafely   be   applied   to   circular   conductors.\n)>\n\"'0\n\"'0\n(1)\n:::J\n0.\n-·\n><\n11"
  },
  {
    "pageNumber": 161,
    "lineCount": 80,
    "text": "F\nTable\n4026\n160\nAppendix\nT   Table   FS(ii)   Voltage   drop (per am pere per met re) at a conductor operating\ntemperature of   70   oc\nConductor cross-\nsectional area\n1\n2\nmm\n1\n1.5\n2.5\n4\n6\n10\n16\n25\n35\n50\n70\n95\nTwo-core cable,\nDC\nmV/A/m\n44\n29\n18\n11\n7.3\n4.4\n2.8\n1.75\n1.25\n0.93\n0.63\n0.46\nTwo-core cable,\nsingle-phase   AC\n3\nmV/A/m\n44\n29\n18\n11\n7.3\n4.4\n2.8\nzt\n1.75\n1.25\n0.94\n0.65\n0.50\nThree- or four-core\ncable, three-phase\n4\nmV/A/m\n38\n25\n15\n9.5\n6.4\n3.8\n2.4\nzt\n1.50\n1.10\n0.81\n0.57\n0.43\nt   The impedance   values   in   Table   FS(ii) consist of both the resistive and reactive   elements   of   voltage\ndrop,   usually   provided   separately   for 25 mm\n2\nand above conductor sizes. For more information, see\nAppendix 4 of   BS   7671.\nO n-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 162,
    "lineCount": 150,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"'   :::J\n5. 0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n-\n\"' -\nT   Table   F6\nTable   405\n70   oc   thermoplastic   (PVC)   insulated   and sheathed   flat   cable   with protective conductor (copper conductors)\nCurrent-carrying capacity (amperes) and   voltage   drop (per ampere per metre):\nConductor   cross-\nsectional   area\nC\nl\nC\nl\nc\nNotes:\n1\nmm\n1\n1.5\n2.5\n4\n6\n10\n16\n2\nReference\nmethod   100*\n(above a\nplasterboard\nceiling   covered\nby   thermal\ninsulation   not\nexceeding\n100   mm in\nthickness)\n2\nA\n13\n16\n21\n27\n34\n45\n57\nReference\nmethod   101   *\n(above a\nplasterboard\nceiling   covered\nby   thermal\ninsulation\nexceeding\n100   mm in\nthickness)\n3\nA\n10.5\n13\n17\n22\n27\n36\n46\nReference\nmethod   102*\n(in a stud   wall\nwith   thermal\ninsulation   with\ncable   touching\nthe inner   wall\nsurface)\n4\nA\n13\n16\n21\n27\n35\n47\n63\nReference\nmethod   103\n(in a stud   wall\nwith   thermal\ninsulation\nwith   cable\nnot touching\nthe inner   wall\nsurface)\n5\nA\n8\n1 0\n13.5\n17.5\n23.5\n32\n42.5\nAmbient temperature:   30   oc\nConductor   operating temperature:   70   oc\nReference   Reference   Voltage   drop\nmethod   C   method A\n(clipped   (enclosed   in\ndirect)   conduit in an\ninsulated   wall)\n6   7   8\nA   A   mV/A/m\n16   11.5   44\n20   14.5   29\n27   20   18\n37   26   11\n47   32   7.3\n64   44   4.4\n85   57   2.8\n*Reference methods   1 00,   1 01   and   102   require the   cable   to be in contact with the plasterboard   ceiling,   wall   or joist, see   Tables   7.1 (ii) and 7.1(iii) in Section 7.\n(a)   Wherever   practicable,   a   cable   is to be fixed in a position such that it   will   not be covered with   thermal   insulation.\n(b)   Regulation   523.9, BS 5803-5: Appendix C: Avoidance of overheating of   electric   cables,   Building   Regulations Approved Document Band   Thermal   insulation: avoiding\nrisks, BR   262,   BRE,   200 1   refer.\n)>\n\"'0\n\"'0\n(1)\n:::J\n0.\n-·\n><\n11"
  },
  {
    "pageNumber": 163,
    "lineCount": 3,
    "text": "F   Appendix\n162   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 164,
    "lineCount": 27,
    "text": "The certificates and forms are used with the kind permission of   BSI.\nCi   1   Introduction\nFundamentally,   two types of form are recognised by BS 7671, certificates and reports:\nIll>   certificates are issued for new installation work\nIll>   reports are issued for inspections of existing installations.\nCil   Certification\nTwo types of certificate for new work are recognised by BS 7671:\nIll>   Electrical   Installation   Certificate\nIll>   Minor   Electrical   Installation   Works Certificate.\nGl.l   Eledrical   lnstallat.ion   Certificate\nThe   Electrical   Installation   Certificate is intended to be issued where more significant\ninstallation work is undertaken;   examples   are:\nIll>   a   complete   installation for a new property\nIll>   rewire of an existing installation\nIll>   replacement of a consumer unit\nIll>   addition of a new circuit from the distribution board or consumer unit.\nGl.l   Minor   Eledrical   lnstallat.ion   Works   Certificate\nThe Minor   Electrical   Installation   Works Certificate is intended to be issued for an addition\nor alteration to an existing circuit;   examples   are:\nIll>   adding   lights   to a   lighting   circuit\nIll>   adding socket-outlets to a ring   final   circuit\nIll>   rerouting an existing circuit\nIll>   replacing   an existing shower with a   larger   power rating of unit\nIll>   replacing   circuit-breakers with   RCBOs   where there is a difference of\novercurrent type, e.g.   replacing   Type   C   for Type B.\nOn-Site Guide   163\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 165,
    "lineCount": 36,
    "text": "G   Appendix\nIn   each case, the   characteristics   of the circuit are likely to have been altered, whether it's\nthe addition of extra load or changes to the original earth fault loop impedance.\nGl.3   Accountability\nCertificates   call   for those responsible for the electrical installation or construction work to\ncertify that the requirements of the Regulations have been met. Under no circumstances\nshould a third party issue a certificate for installation work they have not undertaken.\nIt   is common with larger installations for the design to be carried out by one company,\ninstallation or construction by someone else and the inspection and testing to be\nundertaken by some other, e.g. a testing organisation working on behalf of the installer;\nthis is quite acceptable but the company who carries out the installation must issue the\nElectrical   Installation   Certificate.\nCi3   Reporting\nG3.1   Eledrical   Installation   Condition   Report\nThe Electrical   Installation   Condition   Report   (EICR)   is intended to be issued when a\nperiodic inspection of an electrical installation has been carried out. The   EICR   does not\ncertify anything and, hence, must not be issued to certify new electrical installation work.\nThe purpose of the   EICR   is to report on the condition of an existing electrical installation\nand, ultimately, present one of two outcomes:\nII>   SATISFACTORY   - the installation is deemed safe for continued use\nII>   UNSATISFACTORY -   one or more issues of safety have been identified.\nWhere an unsatisfactory result   has been recorded,   Cl   and/or   C2   observations   will\nhave been included identifying the reason(s) for the result.   Fl (Further Investigation)\nmay also be recorded where the inspection has revealed an apparent deficiency which\ncould not, owing to the extent or limitations of the inspection, be   fully   identified and\nfurther investigation may reveal a code   Cl   or   C2   observation.   Once   the report has been\nissued by the inspector, the onus is then placed on the client to act in response to the\nobservations recorded.\nG3.2   Observations\nObservations to be recorded   fall   into four categories:\nll>   Cl   - Danger present. Risk of injury.   Immediate   remedial action required\nII>   C2   - Potentially dangerous - urgent remedial action required\nII>   C3   - Improvement recommended\nII>   Fl - Further investigation required without delay\n164   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 166,
    "lineCount": 38,
    "text": "Appendix   G\nExamples   of   Cl\nWhere danger   currently   exists and an immediate issue of safety is apparent\nJi>   uninsulated   live   conductors exposed on broken wiring accessory\nJi>   incorrect   polarity   at   socket-outlets,   e.g.   live/cpc   reversal\nJi>   item of   metalwork   that has become   live   due to a   fault.\nExamples   of C2\nNot   immediately   dangerous but a dangerous condition   could   occur due to a   fault:\nJi>   Protective   equipotential   bonding not   installed   to extraneous-conductive-parts\nJi>   RCD   (30   mA for   additional   protection)   fails   to operate in the required time\nJi>   double-pole   fusing   (line   and   neutral)\nJi>   no connection to means of earthing at origin\nJi>   no cpc for   lighting   ci rcuit having   Class   I   fittings/accessories with exposed-\nconductive-parts\nJi>   no RCD   (30   mA for   additional   protection) where   socket-outlets   are   likely   to\nsupply   equipment used outdoors.\nExamples   of C3\nInstallations   complying   with   older   versions of BS 7671:\nJi>   no RCD (   30   mA for   additional   protection) for   socket-outlets   used within the\nbuilding\nJi>   earth   leakage   circuit-breaker   installed   at origin of   n   installation\nJi>   no cpc for   lighting   circuit where   only   Class   II   fittings/accessories are   installed.\nExamples   of   Fl\nWhere further investigation may   reveal   a code C1 or C2:\nJi>   a consumer unit is fitted with devices and components of different\nmanufacture and may not meet the requirements of BS EN 61439 -3\nJi>   suspected that devices within a consumer unit are subject to a product   recall\nG3.3   Dangerous situations\nWhere the inspector discovers an   extremely   dangerous situation, e.g. persons or   livestock\nare at immediate risk of   electric   shock or an imminent fire hazard is evident, urgent\naction is advised to remove the danger. As the expert, the inspector has been   employed\nto identify   electrical   problems   and, therefore,   should   make safe such dangerous issues\nwhile   on the premises.\nThe inspector is advised to exercise judgement to secure the area and inform the   client\nimmediately,   followed   up in writing. Once permission has been obtained, the danger\nshould   be removed.\nOn-Site   Guide   165\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 167,
    "lineCount": 43,
    "text": "G   Appendix\nG3.4   Remedial   work\nOften   the client   will   ask how much time they have before any necessary   remedial   work\nshould   be carried out once   alerted   of the unsatisfactory   result   of the inspection. There is\nno standard answer that can be given as   all   installations   and situations are different from\neach other.   It   is worth informing the   client,   however, that the   installation   has been given\nan unsatisfactory   result   as there are issues of   electrical   safety and a duty of care exists\nin   law   to ensure that   employees   or members of the   public   are not   placed   in a position\nof   unacceptable   risk.\nWhen   remedial   work has been   completed   in response to the findings of a periodic\ninspection, the work may need to be certified as described in G2.\nG3.5   Periodic inspedion and consumer units in   dwellings\nWith BS 7671   :2008+A3:2015,   the requirement for non-combustible consumer units\nwas introduced; see 2.2.6 of this Guide.   Inspectors   of   electrical   installations   in   dwellings\nwill   encounter   older   consumer units, i.e. those not   complying   with 421.1.201, for many\nyears to come. To safeguard the ongoing use of such   enclosures   and   assemblies,   the\ninspector must ensure the   following:\n..,..   confirmation that ALL conductor connections are   correctly   located   in   terminals\nand are tight and secure; this may   involve   seeking the advice of the manufacturer\nof the equipment to   establish   correct torque settings for screwdrivers when\nchecking   terminals.   This   applies   to   all   terminals   conductor/busbar connections\nwithin the consumer unit, not just those   relating   to the addition or   alteration\n..,..   there are no signs of overheating\n..,..   all   covers,   shields   and barriers   supplied   when   originally   installed   are present\nand in a good,   serviceable   condition\nIt   must be verified for   all   conductor/busbar connections:\n..,..   not   clamping   on   insulation\n..,..   conductor not damaged e.g. through \"incision\" on a   solid   conductor during\ninsulation   removal,   or strands removed\n..,..   conductors are   correctly   placed,   for   example,   on the correct side of a\nmoving   plate   in a   cage-clamp   terminal\n..,..   permitted number of conductors per   terminal   is not exceeded\n..,..   no undue strain on the   electrical   connection,   particularly   incoming   tails\nSo far as is   reasonably   practicable,   confirm that incorporated components such as a\nMain Switch, circuit-breakers,   RCBOs,   RCCBs,   etc., are not subject of a product   recall.   This\ncould   be achieved by direct question to the manufacturer.\nIt   must not be   overlooked   that a ferrous   enclosure   still   has the same   internal   parts and\nconnections as a non-ferrous   enclosure   and, as such, a consumer unit with ferrous\nenclosure   should   still   be inspected and tested at   regular   intervals.\nIt   is worth bearing in mind the Note by the   Health   and Safety Executive in BS 7671   :2018,\nwhich states:\n166   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 168,
    "lineCount": 38,
    "text": "Appendix   G\nExisting installations may have been designed and installed to conform to the standards\nset by   earlier   editions of 85   7677   or the lEE Wiring Regulations. This does not mean\nthat they will fail to achieve conformity with the relevant parts of the Electricity at Work\nRegulations 1989.\nG4   lntrodudion   to   Model   Forms from\nBS   7671:2018\nFor convenience, the forms are numbered as   below:\nForm 1   Electrical   Installation   Certificate\nForm 3   Schedule   of   Inspections\nForm 4   Generic   Schedule   ofTest   R esults\nForm 5   Minor   Electrica l   Installation   Works   Certificate\nForm 6   Electrical   Installation   Condition   Report\nForm 7   Condition   Report   Inspection   Schedule\nAppx 6   The   introduction   to Appendix   6   'Model   forms   for   certification   and   reporting'   of\nBS   7671:2018 is reproduced   below.\n(i)   The   Electrical   Installation   Certificate   required by   Part   6   should   be made out and\nsigned or otherwise authenticated by a   skilled   person or persons in respect of\nthe design, construction, inspection and testing of the   work.\n(ii)   The Minor   Electrical   Installation   Works   Certificate   required by   Part   6   should   be\nmade out and signed or otherwise authenticated by a   skilled   person or persons\nin respect of the design, construction, inspection and testing of the minor work.\n(iii)   The   Electrical   Installation   Condition   Report required by   Part   6   should   be made\nout and signed or otherwise authenticated by a   skilled   person in respect of the\ninspection and testing of an   installation.\n(iv)   Skilled   persons   will,   as appropriate to their function under (i), (ii) and (iii)\nabove, have a sound   knowledge   and experience   relevant   to the nature of the\nwork undertaken and to the   technical   standards set down in these   Regulations,\nbe   fully   versed in the inspection and testing procedures contained in these\nRegulations   and   employ   adequate testing equipment.\n(v)   Electrical   Installation   Certificates   will   indicate the   responsibility for design,\nconstruction, inspection and testing, whether in   relation   to new work or further\nwork on an existing   installation.\nWhere the design, construction, inspection and testing are the responsibility of one\nperson a   Certificate   with a single-signature   declaration   in the form shown   below   may\nreplace   the   multiple   signatures section of the   model   form.\nOn-Site   Guide   167\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 169,
    "lineCount": 38,
    "text": "G   Appendix\nFOR   DESIGN,   CONSTRUCTION,   INSPECTION   &   TESTING\nI   being the person responsible for the Design, Construction,   Inspection   &\nTesting of the electrical installation (as indicated by my signature below),\nparticulars of which are described above, having exercised reasonable skill\nand care when carrying out the Design, Construction,   Inspection   & Testing,\nhereby   CERTIFY   that the said work for which   I   have been responsible is to the\nbest of my knowledge and belief in accordance with BS 7671:2018, amended\nto .............(date) except for the departures, if any, detailed as   follows.\n(vi)\n(vii)\n(viii)\n(ix)\n(x)\nCi4.1\nA Minor   Electrical   Installation   Works Certificate   will   indicate the responsibility\nfor design, construction, inspection and testing of the work described on the\ncertificate.\nAn   Electrical   Installation   Condition Report   will   indicate the responsibility for the\ninspection and testing of an existing   installation   within the extent and   limitations\nspecified on the report.\nSchedules   of inspection and   schedules   of test   results   as required by Part 6\nshould   be   issued   with   the   associated   Electrical   Installation   Certificate or\nElectrical   Installation   Condition R eport.\nWhen making out and signing a form on   behalf   of a company or other business\nentity,   individuals   should   state for whom they are acting.\nAdditional   forms may be required as   clarification,   if needed by ordinary persons,\nor in expansion, for   larger   or more   complex   installations.\nEledrical   Installation   Certificate\nFigures G4.1 (i)-(v) show a   typical   completed   Electrical   Installation   Certificate comprising\nForms   1,   3 and 4.   It   is assumed that the diagrams and documentation required by\nRegulation   514.9 are   available.   The   installation   is for a music shop, which has   SELV\nlighting,   wiring in   close   proximity to gas pipes, broadband and data   cables,   and has\nfire   sealed   trunking through to a store room. R egarding Form   4,   the continuity test has\nbeen carried out using (R1 +   R:i)   and hence R2 testing is Not   Applicable.   Different test\ninstruments   will   show different   displays   indicati ng   \"out   of range\", e.g. +299 or >199.\n168   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 170,
    "lineCount": 66,
    "text": "Appendix   G\nT   Figure G4.1 (i)   Electrical   Installation   Certificate   -   page 1\nELECTRICAL   INSTALLATION   CERTIFICATE\n(REQUIREMENTS   FOR   ELECTRICAL   INSTAllATIONS -   BS   7671   (lET   WIRING   REGULATIONS))\nRef.   No.   ~Y.f.:: . :Z..\nDETAILS   OF   THE   CLIENT\n.... P.!3:P. .. M .~.f~ .~ .. ~?.: .:! .~.~~ . Y\\. .. S..~r..e.~~~ -- ?.~ .~~r.t.~ .. A9.?..c>. ... ~P . C..   ................................................\nINSTA LLATION   ADDRESS\n::::   P.&   e ::   M:USlc:;: :22: J.OJUi.rto:n:: :st:r:.ee:t:: :sea:t:;;:n:: :A: c3:o::   ia .c:::::::::   ::::::::::   ::::: :: :::   :::::::   :::::   :::::::\nDESCRI PTION   AND EXTENT   OF   THE   INSTALLATION\nit\nDescription   of installation:\nRewire oF   coMMercial   preMises   -   Music   shop\nNew installation\nExtent of   installation   covered   by this Certificate:\nAddition   to an\n0\nCoMplete   i~tallation   existing   installation\nAlteration   to an\n0\nexisting installation\n(Use continuation sheet if necessary)   see continuation sheet No: N/A\nFOR   DESIGN\n1/We   being the person(s) responsible for the design of the electrical installation (as   lndieated   by my/our signatu res   below),   particulars\nof whiCh are described above, having exercised   reasonable   skill   and care when carrying out the design and additionally where this\ncertificate   applies   to an addition or   alteration,   the safety of the existing installation is not impaired, hereby   CERTIFY   that the\ndesign work for which   1/we   have~en   responsible is to the best of my/our knowledge and   belief   in accordance with\nBS   7671 :2018,   amended to   .N   .:A.   (date) except for the departures, if   any,   detailed as   follows:\nDetails   of departures   from   BS   7671   (Regulations   120.3,   133.1.3   and   133.5):\nNone\nDetails   of penmitted exceptions (Regulation   411.3.3).   \"\"'\"\" \"~ ........   ..- ... -) .....   _,.,.c.-.\nNone\nRisk assessment attaChed   0\nThe   eldent   of liability of the signatory or signatories is limited to the   work   described   above   as the subject of this Certificate.\nFor the   DESIGN   of   the   instaAation:   ''(Where   there   is   mutual   responsib~i ty   for the design)\nSignature:   ..   P.C..   .. -!. .e.~ f. Y\\.   ......   Date:   .2 :!. f?._7_1_1:\n8\nName   (IN   BLOCK   LETTERS):   .... g_~ .I_Y.!;}!;.~ .!9!::1 .............   Designer   No   1\nSignature:   .................................   Date: ...............   Name   (IN   BLOCK   LETTERS):   ................................................ Designer No   2\"\nFOR   CONST RUCTION\nI   being   the   person   responsible   for   the   construction of   the   electrical   installation   (as indicated by my signature   below),   particulars of\nwhich are   described   above,   having   exercised   reasonable   sk~l   and care   when   carrying out   the   construction   hereby   CERTIFY   that the\nconstruction   work for which   I   have   been   responsible   is to the best of   my   knowiedge   and belief in accordance   with   BS   7671 :2018,\namended to   .W.A.(date)   except for the departures, if   any,   detailed   as follows:\nDetails of departures from   BS   7671   (Regulations   120.3   and   133.5):\nNone\nThe extent or   liability   or the signatory is limited to the work described above as the subject or this Certificate.\nFor   CONSTRUCTION   of the installation:\nSignature:   ..   P.. C..   .. .,! .~~ki.r.. .......   Date : ~P. .?.(¥' . :1.8 Name   (IN   BLOCK   LETTERS): ...... Q!..! Y..I; .. J. I;. t':J.KJ.t':J.   ..........   Constructor\nFOR   INSPECTION   &   T ESTING\nI   being the person   responsible   for the inspection & testing or the   electrical   installation (as Indicated by my signature   below),   particulars\nof which are described above, having exercised reasonable   skill   and care when carrying out the inspection & testing hereby   CERTIFY\nthat the work for which   I   have been   responsible   is to the best of my   knowledge   and   belief   in accordance with   BS   7671   :2018,\namended to   .N/A ..   (date) except for the departures, if   any,   detailed   as   follows:\nDetails   or departures   from   BS   7671   (Regu lations   120.3   and   133.5):\nNone\nThe extent or liability of the signatory is   limited   to the work   described   above as the subject or   this   Certificate.\nFor   INSPECTION   AND   TESTING   of   the   installation:\nSiQnature:   .... P.9. .. d.~ .~~~ l~ .....   Date: ~() .?.(.~ _ ~ s Name   (IN   BLOCK   LETTERS): ...... Q!..!V.. I,;)g. NK!N ..........   Inspector\nN EXT   INSPECTION\nWle   the   designe<(s),   recommend that this instaDation is further inspected and tested after an interval of   not   more than   ...   fL   ....\nvearsiPJ~~er   •   s\n..,_,   .\nPage 1 of   .   .S.\nOn-Site   Guide   169\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 171,
    "lineCount": 99,
    "text": "G   Appendix\nT   Figure G4.1(ii)   Electrical   Installation   Certificate -   page 2\nPARTICULARS   OF   ''\"\"'\"\"I   TO   • I   . 1,...,   I.   I IV,..   lTE\nDesig ner (No 1)\nr.   I'   E.   ~·\n\"\nName:   Company:   .. HONLS.I.ER.llliSTALLATIQN   ..   L.TD.\nAddress:\nr;> ,\n(\n,qq   ~   Tel   No :   Ol.?\"'i:i: .. ~Z .~\nDesigner (No   2)\n(W   applicable)\nName: ...... N/.A .............................   Corn.pany:   .............................................................   _................\nAddress:   ....   0   ••   0   ••   0   0   •••   0   •••••   0   ••••••••••••••••••• • •• • •• • ••••• • •• • •• • •   • ••• •   • • ••• •   • • •••••••••••••• • •• • •• • •••••••••• • •••••••••••••••••••••••••••••••••••••••   0   ••   0   ••   0.\n~\nName:   ....   C':l   ~   ·~   IN   Company:   HOllllS.I.ER   .. INSTALLAT.IQN. ..   L.TD.   ..\nAddress:   '.6.\n,,\nJ(~,~l\n...   r:A   ..........   t:ii2   .......................................................\n'q   -t   Te~Ol.23.4 .. S6. 7.it.qa\nName:   ...   C':l   v~   .I   ::11\nCompany:   HQ.N.!   $.   J   J;.R   JN $.T.A1:,1:,ATI.QN ..   PJ?..\nA~~\n~   -   .................................   r:A .'i<i .:ig · ;:~!i!i\"i'2\n5H7R'iiD\nSUPPLY\n\"\"\n· ~·   owvr   and   I   ypeO   ive   ,   \"'   of   . ,   '   uo   .. ,   ;o;\n\"   Conductors\nTN-C   ~   AC   ~   DC   [   Nominal   voltage,   U   I   ':!.•'''   v   BS   (EN)   .   .8 ~8 ..............\nTN-$   1-phase, 2-wire   2-wire   Nominal   frequency,   f''J   ...   Hz   Type   ....... ;l., ..............\nTN-C-S   I   2-phase,   ~wire\n~\n3-wire\nProspective   fault   current,   lpe(2J:J. •. 6.   kA\nTT   I   3-phase,   ~wire\n~\nOther\nExternal   loop   impedance,   Z.   l~ ::t•Hl   Rated current   :I.OO .. A\nIT   I   ~   4-wire\n(Note:(!)   by   enquiry\nI   of   •11nnlv\n0\n(2)   by   enquiry   or   by   meaStKement)\nOther   sources of   ••   :as detailed on attached\n· ON~\n~T   OF   DTOIN\n.!:!.E...S~\n![\n'o.   ~ ...   Maximum Demand\nr;t'\n&.,/'   Delete   as   appropotaoo\nDistributor's   facility\n~of   - ..   ~•u•\nI   nstallalion   earth\nType (e.g . rod(s), tape etc)   ........   WA .....................................................................................\nelectrode   0\nlocation   ...................................................................................................................................\n~to   . Q\nMain\nL_\nconductor   Material   r:u   csa   J,.~   .mm\n2\nConnection   I   verified ~\nMain\n~ conductors   Material   ......   cu ...................   csa   ..... :1.0 .........   mm\n2\nConnection   I   continuity verified\n'lo\nv\n./\nro   To gas   ~   To   oil   installation   lbJ/   AI   TO   ~   UN/A\nTo   0   To other   0   N   'A .......   .........................................................................................\nMain   II   11~   riRCD\nI   I   c;: 'f'I'IV'P.   r   ,,....   .   Current rating   \"l.IJQ.   .A   If   RCD   main\n........   (\n.•.   A\"~   ....   . :.\nFuse   I   device rating or   seHing   N./AA   Rated   residual   operating current   (1 ,.)   NI.A.mA\nl47   .:.'3\"\"\"\"\"\nBS(EN)   Voltage   rating   ........   .2.3.0   ................ V   Rated time   delay   ..........................................ms\nNo of   .. Z.   Measured   time   .............................   ms\nHS   ON \"\"EXi'S ............   I   oovr.l   (in the case of an addition or   alteration   see   RA<1o\n..   _\n644.1.2):\n.................................................................................................................................................................................................................\n... .............. ......   NIA ........................................................................ .................................. ...... ......... .............. ...... ....................... ...........\n.......... ................................................................. .. .... .. .... .. ... ...... .. .... .. .... .. .... .. .... .. . ..... ... .. .... .. ....................................................................\n..... .. ..........................................................................................................................................................................................................\n........................................................................... .. ................ .. ..................................................................................................................\n.................................................................................................................................................................................................................\n.................................................................................................................................................................................................................\nThe attached   Schedules   are part of this document and this Certificate is   valid   only   when they are altached to it.\n..... .:1. ....   Schedules   of   Inspections   and .... .:1. .....   Schedules   of Test   Results   are attached.\n{E.tlli'W   qu&nlli•   ot   ICNdUIH   11*'*).\nPage   2   of   .. 5 .\n170   On-Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 172,
    "lineCount": 107,
    "text": "Appendix   G\nT   Figure   G4.1 (iii)   Schedule   of   Inspections   -   Electrical   Installation   Certificate\n-page 3\nSCHEDULE   OF   INSPECTIONS   (for new   installation   work   only)   for\nDOMESTIC   AND   SIMILAR   PREMISES   WITH   UP   TO   100   A SUPPLY\nForm 3 No.......   ?.Y.I ::: ~ ..   /3\nNOTE   1 : This   form   is suitable for many   types   of   smaller installation, not exclusively domestic.\nAll items inspected in order to confirm. as appropriate, compliance   with   the   relevant   clauses   in   BS   7671 .\nThe list of items and associated examples where given are not exhaustive.\nNOTE   2 : lnsen   ../to   indicate an   inspection   bas   been carried out and the result is satisfactory,\nor N/A to indicate that the   inspection   is not applicable to a panicular item.\nITEM\nNO\n1.0\n1.1\n1.2\n1.3\n1.4\n1.5\n1.6\n2.0\n2.1\n2.2\n3.0\n3.1\n4.0\n4.1\n5.0\n5.1\n6.0\n6.1\n7.0\n7.1\n7.2\n7.3\n7.4\n7.5\nI   DESCRIPTION\nEXTERNAL   CONDITION   OF   INTAKE   EQUIPMENT   (VISUAL   INSPECTION   ONLY)\nService   cable\nService   head\nEarthing arrangement\nMeter   tails\nMetering   equipment\nIsolator   (where   present)\nPARALLEL   OR   SWITCHED   ALTERNATIVE   SOURCES   OF   SUPPLY\nAdequate   OITllngements   where a generating set operates as a   sw~ched   alternative   lo   lhe   public   supply   (551 .6)\nAdequate   arrangements where a generating set operates in   parallel   with   the   public   supply   (551.7)\nAUTOMATIC   DISCONNECTION   OF   SUPPLY\nPresence   11nd   adequacy   of earthing and   protective   bonding   arrangements:\n•   lnstalation   earth   electrode   (where   applicable)   (542.1.2.3)\n•   Earlhing   conductor   and   connections,   including   accessibility   (542.3; 543.3.2)\n•   Ma01   protective   bondng   conductors   and   connections,   incaJding   accessibility   (411.3. 1.2 ; 543.3.2: 544.1)\n· Provision   or   safety   electrical   eartnng   I   bonding   labels   at   all   appropriate   locations   (514.13)\n•   RCD(s)   provided   lor   lauH   protection   (411.4.204;   411.5.3)\nBASIC   PROTECTION\nPresence   and   adequacy   of   measures to provide basic   protection   ( prevention of contact   with   live   parts)\nwithin   the   installation:\n•   Insulation   or   live   parts e.g. conductors   completely   covered with   durable   insulating   malerial   (416.1)\n•   Barriers or   enclosures   e.g. correct   IP   rating (416.2)\nADDITIONAL   PROTECTION\nPresence   and effectiveness of   additional   protection methods:\n·RCD(s)   not exceeding 30 mAoperating   aJrrent   (41 5.1; Part 7). see   Item   8.14 of this   schedule\n·Supplementary   bonding (41 5.2; Part 7)\nO THER   METHODS   OF   PROTECTION\nPresence and   effecttveness   of methods which give both basic and   fault   protection:\n•   SELV   system, including the source and associated   circu~s   (Section 414)\n•   PELV system, including the source and associated   circu~s   (Section 414)\n•   Double   or reinforced insulation i.e. Class   II   or   equivalent   equipment and   associated   circuits   (Section   412)\n•   Electrical   separation   lor   one   ~em   or equipment e.g. shaver   supply   unit (Section 413)\nCONSUMER   UNIT($ )   I   DISTRIBUTION   BOARD(S ):\nAdequacy   or   access   and   woriOng   space for items   ol   electrical   ~ment   including   switchgear   ( 132. 12)\nComponents are   suitable   acco<ding   to   assembly   maoolacturer's   instructions   or   ~terature   (536.4203)\nPresence   ollnked   main   switch(s)   (462.1201)\nIsolators.   lor   every   <*cuit   or group   ol   aruts   and   all   items   ol   equipment   (462.2)\nSuilabiloty   of   enclos..-e(s)   lor   IP   and fire ratings (416.2; 421.1.6;   421.1201)\nI   Outcome   I\nSee Note2\nv\nv\n_'£\n_y_\n_y_\nN/A\nN/A\nNIA\nN/A\nv\nv\nv\nN/A\nv\nv\nv\nN,A\n~\nN/A\nNIA\nNIA\n_y_\n_y_\n_y_\n_-£_\n_y\nPage   .3 .. of   .S .\nOn-Site   Guide   171\n©The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 173,
    "lineCount": 134,
    "text": "G\n172\nAppendix\nT   Figure G4.1 (iv)   Schedule   of   Inspections   -   Electrical   Installation   Certificate\n- page 4\nForm   3 No   .......   ?.. Y.I :::~ ..   /3\nITEM\nNO\n7.8\n7.7\n7.8\n7.9\n7. 10\n7.11\n8.0\n8. 1\n8.2\n8.3\n8   .•\n8\"5\n8.8\n8.7\na. a\n8 .9\n8.10\n8.11\n8.12\n8.13\n8.14\n8. 15\n9.0\n9. 1\n9.2\n9.3\n9   .•\n10.0\n10. 1\n11.0\n11. 1\nDESCRIPTION\nCONSUMER   UNIT(S)   I   DISTRIBUTION   BOARD( S)   continued\nP'<>IOc:llo\"   ogelnol- .,.,_-.- en1e<   -   ·   (522.8.1: 522.8.5;   5228. 11)\nConflnnation   .,_1   ALL   conclJdOf   COf'nelGiions   are   C:Oiecd'y   kx:ated   in   terminals   ani   are   tight   and   secure   (528. 1)\nAYOidance   d   hM'firG   eftects   Where   cab6as   enter   ferromagnetic   e:nc;josures   e.g.   steel   (521.5)\nSeledion   of   correct   type   end   ra~ of   c:kuit   proklctive   devkle:s   for   cwera.Jrrent   and   fatAl   protection   (411 .3.2:   41 1.4:\n4 11.5: 01 U : -.o432.433:   .3. 1. 1)\nPrnence   of   epproptlete   circuit   eharts,   w arning   and other   notices:\n•   Provision   of   circuit   cheltll'lchl<lulet:   or   eqlAvalent   forms   ol Wtformation   (5 14.9)\n•   Wamlng   nob   of   I'Mthod   of   ISOlation   wl\\elra   live   parts   not   capable   of being   isolated   by   a   single   device   (514. 11)\n•   Periodic   Inspection   and   tea~   notice   (514.12.1)\n•   RCO   ab:.rnonthly   lost   notk:e:   where   requirad   (514.12.2)\n•   AF OO   t ht·monthly   tost   notlce:   where   required\n•   Wamlng   notloe   of   non-standard   {mixed)   0010...-s   of conductors   pt\"esent   (5 14. 14)\nPresence   or   labels   to   Indicate   the   purpose   of   switchgear   and   protective   devices   (514 .1. 1; 5 14 .8 )\nCIRCUITS\nAdequacy   o f   COI'ICIUC10rl   for   current<arrying   capacity   with   regard   to type and   nat~.re   of the   installaUon   (Section 523)\nCable   installation   meltlodl   suitable   for   tM   location(s)   and   e.xlemal   influences   (Section   522)\nSeg._llon/_onltlon   al   Bond i   (ELV)   and   Band   II   (LV)   cm.;,s.   and   eleclrical   and   nOfHIIec:lrical   services   (528)\nCables   oorrodly   oroctod   onc1   supported   Uvoughout   wnh   protection   aga;nst   abrasm   (Sections   521. 522)\n-   ..   \"'•   ,. ......   -ng   -nls- ne<:<!SSa'Y   (527.2)\nNon-.,_ll>od   -   ..- UvoughOul.,   \"\"\"'*'ft.   d-.g   or   1nJniOOg   (521 .10.   I :   526.8)\nCables   COIIiCII'ed   urder   floors.   abOve   ceilings   or in   walsfparti6ons.   adequately   protected   against   damage   (522.&.201:\n522.8.202:   522.8.204)\nConduc:Oors   OOfTOCIIy-   by   C:OOO... lettamg\"'   ~   (Sedioo>   5 14)\nPI-e....,.._..,   ond   oouOd   -tion   alp- anluckxs   (411.3.1.1;   543. 1)\nCables   and   c:onduclotl   correctly   connected.   endosed   and   wilh   no   I.Mldue   mec:hanic:al   strain   (Section   528)\nNo   beslcln-tlon   ola- --endosu<e   (526.8)\nSir9•   pole   drlvicM   few   IWitchlng   or   protedion   in   Ina   conduc:tors   only   (132.14,   1;   530.3..2)\nAa>auorios   not   clamaQOCS.   M<Uroly   -·   CO<rodly   oonneded.   ....,_   I<><   ex1e<na1   .,lblnces   (134. 1.1: 512.2;   Soclion   52e)\nProvlalon   o f   addftk>nal   protKtionlrequirements   by RCO not   exceeding   30   mA.:\n•   Sodtol-oullets   ,.led   ot   32Aorte ..   (4 11 .3.3)\n•   Mobile   ~ulprnent   with   a   current   rating   not   exceecHng   32 A for   use   outdoa's   (4 11.3.3)\n•   Cab'ea   c:onc:ealed   In   walls   at   a   depth   of   les.s   than   50   nvn   {522.6.202:   522.6 .203)\n•   Cal*s   c:onoealed   In   waJis   I   partitions   containing   metal   parts   regardless   of depth   (522.6.202:   522.6.203)\nPresence   o f   ap proprtat•   dlvtcea   for   isolation   and switching   correctly   located   incl uding:\n•   Means   o f   s witching   otf   for   moctlanlcat   maintenance   (464. 537.3.3)\n•   Eme<goncy   s witching   (585. 1. 537.3)\n•   FuneUonal   switching.   for   c:onttOI   of   parts   of   the   ins tallation   and current-using equipment (463.1, 537.3. 1)\n•   Flroflghto(s   swllcnos   (537.4)\nCURRENT·USING   EQUIPMENT   ( PERMANENTLY CONNECTED)\nEquipment   not   dam8Qid.   MCUrely   fixed   and   suitable   fa.-   e.xtemal   influences   (134.   1.1;   4 162 ; 512.2)\nProvision   of   ovettoecl8ndlor   ...-.dervoltage   protection   e.g.   for   rotating   machines. if   required   (Sections   .4.45,   552)\nlnstialled   to   mlnlmlz.e   the   buii!J.up   of   heal   and   restrict   the   spread   of fire   (421 .1.4;   559.4.1)\nAdoquac:yol~   -   ·   -~ityiO   oquipmenl (l32.12:   5 13. 1)\nLOC ATION($)   CONTAINING   A BATH   OR   SHOWER   (SECTION   701)\n30   mARCO   ~   lo<   al   LV   c:o<:ub.   ......,._.   ••-   I<><   the   zones.   supplanenlary   boudiug   (whore   ._roct)   Ole.\nOTHER   PART   7   SPECIAL   INSTALLATIONS   OR   LOCATIONS\nU5t   ..   Clllher   apec:W   lnl&lladonl   or   bealb.s   pie:saoll   if   any.   (R:ealrd   separately   the   resrAts   o1   partia:Aar   •-c:-rt•· •IPP'ild)\nI\nOutcome   I\nSee   Note2\n.:£\n_ ../\n./\n./\n./\nNIA\n_ ../.\n~\nN/A\nNIA\n_../\n_<t/\n_y\ny\n./\nN/ A\nNI A\n./\n./\n_./\n_./\n./\n_./\n./\n_./\nNI A\n./\nNIA\n./\nNI A\n_ ../\nNI A\nf\nNI A\n./\n./\nNI A\nNI A\nInspected   by:\nName   (Capilals)   ..   AN.QY..OO.DD.S   Signature   .......   A   ..   .T?..!l4.!:4 .........   Dare   .. Y..<?..!./~!8\nPage   .~ .. of   .. $..\nOn-Site   Guide\n©The   Institution   of Engineering a nd T echnology"
  },
  {
    "pageNumber": 174,
    "lineCount": 163,
    "text": "@\n:;I\n\"' :::>\n~\n::::0.'\nc:\nc:t.\n0\n:::>\na\ng'\n<><> .\n:::>\nr:::\n~\n~0\n\"':::J\n5.0-l\n;;t   rtf\nn\n::r Cl\n~   c:\nco.:\n~ro\n- ....\n~\nT   Figure G4.1 (v)   Generic schedu le of test results- Electrical   Installation   Certificate-   page 5\nGENERIC   SCHEDULE   OF   TEST   RESULTS\nDB   refe   renee no   <;_.U..   ..   ;J:. ..   ......................   \" d \" ............. .. ...   Details   of   clrcuHs   and/or   Installed   equipment   vulnerable   to damage when   Details   of   lest   instruments used (state serial and/or asset numbers)\nLocation ...........   S..t.!:!r.~.r.I:!I? .~ .. (.Y.~   .. ~t::$.t:(:l . f.r.$)   testing   .................................................................................................................   Continuity ......... ....... ..........   1.1.6.3.84.:::.7.5 .......... ... .... ...............\nZs   at DB (   0)   .... Q   .. 1.,4 .............. ...................................   .... .... ...   ...   SELY... e.lec.tr.o. t:\\iC ... tr.a.t:\\S.fD   r.M.e   r.s ..... .............................   Insulation   resistance   .. ............ ... .... .... ~~ ........... ............ .........................\n1¢   at   DB (kA)   ....   1., ,~   ....................................................   ........... ..   .ii':\\St.a.lled ..   o.n   ..Cir.. •..   N a.   .6   ......................................................   Earth   fault   loop   impedance   ............... ~~ ................................................\nCorrect   supply   polarity   confirmed   iii(\n..............................................................................................................................   RCD .................................................. ~~ ................................................\nPhase sequence confirmed (where appropriate)   JlL A\n..............................................................................................................................   Earth   eledrode   resistance   ........   ...   NLA   ...........................................\nTested by:\nTest   results\nName   (Capitals)   ...   P.. C. .. J .~~.K. I.N .........................................................................................\n~\nRing   final\nContinuity\n· h>   lnSIJiation   ?:-   z.   RCD   AFDD   Remarks\nSignature   ......   ,,.{:;,, ::! .~ .~. 15..( ~ ..............................   Date   .. ?.!.. 9.. ?.!. ?.f?. . 1:.   ~ .. .................   circuk   continuky\n(0)   a:: -   Resistance\n~\n(n)   (continue on a separate\n(R1+ R2)   ~\n(!1)\n8-   (M l:l)   0.   sheet if necessary)\nCircuH   details   orR2\n·=   ~ .,m\n-,;>--\nProtective device   Conductor   details\n~\n.5\n..   ~\nz\n1\n9.\nj\n2c\n-   o :B\nE   :;J;   N'\n-   -   =\n\"'\n'I§\nj_\n~i\n=>\ng\n~   E..,\n~\n1;\n'E\nEal\nc:\nCircuit Description   -\nl:5\n..   ~   &'\n>   ..\n:z:\n\"'\"'\nE   -\n:.:J   UJ\n=>   ~\n~8\n\"\"   .5~\nu\nE\n\"'\n-   Ei;l   cl:!\nUJ   g>\n~   =>\n&\n~to=\n\"'c =>   .s\n\"'\n+   •   •   § ~ ~\nlll~\n0\n\"'\n~\nt.llll\nsi   e~ 1:\n\"'\n~~\ng_   =\nc:\n\"'   \"'\n~\na.\n\"\"\n(,)   a;.,\n:3\n~   ~\n,;::   >   >\n\"' ~\n(J   z:.\n..\n.Erl\nN\n::EE 0::   a::::<\n\"\n-   •   N\n0::   >   :.:J   :.:J   0·   ;!i.., ~   ~   ~   ~   ~   O::o\n1   2\n'\n4\n•   •\n7\n•   •\n1 0   11\n\"   \"\n•\n1 .   ..   17   1 .   1 t   20   21   22\n\"'\n24\n,.\n;1.   Ri\"'',   shop   sockets\n\"~\nB   3.2   6   30   :1..3   c   .2.5   :1..5   0.6   0.6   o.q7 0.38   NIA   500\n,2ql   ,2q   7   P.S?   .25   ./   NIA\n2   Radial.   Water   heater   ~~oo•   B   :1.6   6   30   .2.3   c   .2.5   :1..5   NIA   NIA   NIA   0 .   .2   NIA   500   +.2q   +.2q   7   0.4   .28   ./   NIA\n3   Radial,   Burgler   alarM   uoo   B   :1.6   6   30   .2.3\"   c   .2.5   :1..5   NIA   NIA   NIA   0,_2q   NIA   500   ,2q   +.2q   7   ~H   .26   ./   NIA\n4   R<odit'·   '&'i~ .. , ..\nOUI'\\   er   (I'   I'\"OOW\\   ..   ~   B   :1.6   6   30   .2.3   c   .2.5   :1..5   NIA   NIA   NIA   b.78   NIA   500   +.2q   +.2q   7   ~ 78   .25   ./   NIA\ns   Radial.   Fire   alarM   uoo   B   :1.6   6   30   .2.3   c   .2.5   :1..5   NIA   NIA   NIA   0.78   NIA   500   _2ql   +.2q   ./   b.n   ,2q\n.1'   NIA\n6   ughts,   intc-I'NIIr   \"\"\"\"   m   .. rn.r   si!Y   uoo   B   6   6   30   7 . .28   c   :1..5   :L.O   NIA   NIA   NIA   0.5:1.   NIA   500   +.2q   ,2ql   ./   b.7:L   3:1.   ./   NIA\n7   S1>are\n8   Spare\nPage   §..   of   . .!i.\nNote:   One   schedule   of test   results   will   be issued for every consumer unit or distribution board\n)>\n\"'0\n\"'0\n(1)\n:::J\n0.\n-·\n><\nC)"
  },
  {
    "pageNumber": 175,
    "lineCount": 46,
    "text": "G   Appendix\nG4.2   Eledrical   Installation   Certificate   -   Completion\nNotes for the person producing the   Certificate:\n1   The   Electrical   Installation   Certificate is to be used   only   for the   initial   certification\nof a new   installation,   for an addition or   alteration   to an existing   installation\nwhere new circuits have been introduced, or the   replacement   of a consumer\nunit/distribution board.   It   is not to be used for a   Periodic   Inspection,   for which\nan   Electrical   Installation   Condition   Report form   should   be used. For an addition\nor   alteration   which does not extend to the introduction of new circuits, a Minor\nElectrical   Installation   Works Certificate may be used.\nThe   \"original\"   Certificate   is to be issued to the person ordering the work\n(Regulation   644.4). A   duplicate   should   be retained by the contractor.\n2   This Certificate is   only   valid   if accompanied by the   Schedule   of   Inspections\nand the   Schedule(s)   of Test   Results.\n3   The signatures appended are those of the persons authorized by the companies\nexecuting the work of design, construction, inspection and testing respectively.\nA   signatory authorized to certify more than one category of work   should   sign in\neach of the appropriate   places.\n4   The time   interval   recommended before the first periodic inspection must be\ninserted (see   lET   Guidance Note 3 for guidance).\nThe proposed date for the next inspection   should   take into consideration the\nfrequency and   quality   of maintenance that the   installation   can   reasonably   be\nexpected to receive during its intended   life,   and the period   should   be agreed\nbetween the designer,   installer   and other   relevant   parties.\n5   The page numbers for each of the   Schedule   of   Inspections   and the   Schedule(s)\nof Test   Results   should   be indicated, together with the   total   number of sheets\ninvolved.\n6   The maximum prospective   value   of   fault   current   (lpt)   recorded   should   be the\ngreater of either the prospective   value   of short-circuit current or the prospective\nvalue   of earth   fault   current.\nG4.3   Eledrical   Installation   Certificate   - Guidance for\nrecipients\n(to be appended to the   Certificate)\nThis safety Certificate has been issued to confirm that the   electrical   installation   work to\nwhich it   relates   has been designed, constructed, inspected and tested in accordance\nwith British Standard 7671 (the   lET   Wiring Regulations).   You   should   have received an\n\"original\"   Certificate and the contractor   should   have retained a   duplicate.   If   you were\nthe person ordering the work, but not the owner of the   installation,   you   should   pass this\nCertificate, or a   full   copy of it   including   the   schedules,   immediately   to the owner.\nThe   \"original\"   Certificate   should   be retained in a safe   place   and be shown to any person\ninspecting or undertaking further work on the   electrical   installation   in the future.   If   you\nlater   vacate the property, this Certificate   will   demonstrate to the new owner that the\nelectrical   installation   complied   with the requirements of British Standard 7671   at the\ntime the Certificate was issued. The Construction (Design and Management)   Regulations\n174   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 176,
    "lineCount": 47,
    "text": "Appendix   G\n2015   require that, for a project covered by those Regulations, a copy of this   Certificate,\ntogether with schedules, is included in the project health and safety documentation.\nFor safety reasons, the electrical installation   will   need to be inspected at appropriate\nintervals by a   skilled   person or persons competent in such work. The maximum time\ninterval recommended before the next inspection is stated on Page 1 under \"NEXT\nINSPECTION\".\nThis   Certificate   is intended to be issued only for a new electrical installation or for new\nwork associated with an addition or alteration to an existing installation.   It   should not\nhave been issued for the inspection and testing of an existing electrical installation. An\n\"Electrical Installation   Condition   Report\" should be issued for such an inspection.\nThis   Certificate   is only valid if accompanied by the Schedule of   Inspections   and the\nSchedule(s) of Test Results.\nCi4.4   Schedule   of Test   Results\nNotes to the tests and observations required when completing the Schedule of Test\nResults:\nIll>   Measurement of   Z\n5\nat this distribution board to be recorded\nIll>   Measurement of   lpt   at this distribution board to be recorded\nIll>   Confirm   correct polarity of supply to this distribution board by the use of\napproved test instrument\nIll>   Confirmation   of phase sequence for multi-phase installations\nIll>   Identify   circuits with equipment which could be damaged if connected when\ntests are carried out, e.g.   SELV   transformers, dimming equipment.\nThe   following   tests, where   relevant,   must be carried out in the given sequence\n(see   also   10.2):\nA   -   Installation   isolated   from the   supply\n1   Continuity\nRadial   conductors\nContinuity   of   protective\nsupplementary   bonding\nconductors,   including\n•\nmam   and\nEvery   protective   conductor,   including   main   and   supplementary   bonding\nconductors, should be tested to verify that it is continuous and correctly\nconnected.\nTest method 1\nWhere test method   1 is used, enter the measured resistance of the line\nconductor plus the circuit protective conductor (R\n1\n+   R:2).   See   10.3.1.   During\nthe continuity testing (test method 1) the following polarity checks should be\ncarried out:\nOn-Site   Guide   175\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 177,
    "lineCount": 46,
    "text": "G   Appendix\n(a)   overcurrent devices and   single-pole   controls   are in the   line   conductor,\n(b)   except for E14 and E27   lampholders   to BS EN   60238,   centre contact screw\nlampholders   have the outer threaded contact connected to the   neutral,   and\n(c)   socket-outlet   polarities   are correct.\nCompliance   for each circuit is indicated by a tick in   polarity   column   17.\n(R1 +   R2)   need not be recorded if R2 is recorded in   column   14.\nTest method 2\nWhere test method 2 is used, the maximum   value   of R\n2\nis recorded in   column   14.\nRing   final   circuit continuity\nEach conductor of the ring   final   circuit must be tested for continuity,   including\nspurs. An exception is permitted where the cpc is formed by, e.g.   metallic   conduit\nor trunking and is not in the form of a ring. N/A can be recorded here but continuity\nof the cpc   will   be confirmed in either   column   13 or 14.\n2   Insulation   resistance\nAll   voltage   sensitive devices to be disconnected or test between   live   conductors\n(line   and   neutral)   connected together and earth.\nThe   insulation   resistance between   live   conductors   (line-to-line   and   line-to-neutral\nfor three-phase   installations   and   line-to-neutral   for   single-phase   installations) is\ninserted in   column   15 and between   live   conductors and earth in   column   16.\nThe minimum   insulation   resistance   values   are given in   Table   10.3.3   of this Guide.\n3   Polarity   - by continuity method\nA satisfactory   polarity   test may be indicated by a tick in   column   17.   Only   in a\nSchedule   of Test   Results   associated with an   Electrical   Installation   Condition Report\nis it   acceptable   to record incorrect   polarity.\nB-   Installation   energised\n4   Polarity   of   supply\nThe   polarity   of the   supply   at the distribution board   should   be confirmed and\nindicated by ticking the box on the   Schedule   of Test   Results.\n5   Earth   fault   loop   impedance Z\n5\nThis may be determined either by direct measurement at the furthest point of\na   live   circuit or by adding (R\n1\n+   R2)   of   column   13 to   Ze·   Ze is determined by\nmeasurement at the origin of the   installation.\nZ\n5\n= Ze + (R1 +   R0\nZ\n5\nshould   not exceed the   values   given in Appendix B.\n176   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 178,
    "lineCount": 29,
    "text": "Appendix   G\n6   Functional testing\nThe operation of   RCDs   (including   RCBOs)   is tested by   simulating   a   fault   condition,\nindependent of any test   facility   in the device; see Section 11.\nWhen testing an   RCD   at   1\n60\n,   record the operating time in   column   19.\nRCDs   are tested in   relation   to their function:\n•   RCDs   rated at   30   rnA or   less   are used to provide   additional   protection,\nthese devices are to be tested at 5   1\n60\n•   RCDs   rated at   1 00   rnA or higher where used to provide   fault   protection\nor fire protection, these devices are to be tested at   1\n60\nwith the operating time recorded in   column   22.\nEffectiveness of the test button must be confirmed and the   result   recorded in\ncolumn   21.\n7   Switchgear\nAll   switchgear and   controlgear   assemblies,   controls,   etc. must be operated to\nensure that they are   properly   mounted, adjusted and   installed.\n8   Earth electrode resistance\nThe resistance of earth   electrodes   must be measured. For   reliability   in service the\nresistance of any earth   electrode   should   be   below   200   0.   Record the   value   on\nForm 1, 2 or 6, as appropriate.\nG4.5   Minor   Eled.rical   Installation   Works   Certificate\nFigure G4.5 shows an   example   of a   completed   Minor   Electrical   Installation   Works\nCertificate   and   Table   G4.8 gives some notes on how to   complete   it.\nOn-Site   Guide   177\n©The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 179,
    "lineCount": 53,
    "text": "G   Appendix\nT   Figure G4.5   Minor   Electrical   Installation   Works   Certificate   -   page 1 of 1\nMINOR   ELECTRICAL   INSTALLATION   WORKS   CERTIFICATE\n(REQUIREMENTS   FOR   ELECTRICAL   INSTALLATIONS -   BS   7671   [lET   WIRING   REGULATIONS))\nTo be used only for minor   electrical   work   which does not include the provision of a new circuit\nPART 1: Description of the minor   works\n1.   Deta~s   of the   Client .P..9P.P..$. ..   ~ ..   ?.Y.!~:!~($.JER.:Y!~~$. .......   Date minor   works   completed   . ?./..9. .?/.6:9..~8\n2.   Installation   location/address ..   ;:K?.. ?.~~~(   .$.-E . r:.~E!.   .   W() .r:~{~~~   ......................................................\n3.   Description of the minor   worl<.s   . ~ddit;irm .. Rf.   ~(Eht;Jish#~ . /H~i~t~ .   tR .. ~~ . . ~ .>5.(~{~9 ..   ligb.t;i~   .   t<i r:~t.Ait\n4.   Details of departures, if any, from   BS   7671:2018   for the circuit   altered   or extended (Regulation   120.3, 133.1.3   and   133.5):\nWhere   applicable ,   a   suitable   risk   assessrnent(s)   must   be   attached to the Certificate\n..........   N g .~f? . ....................................................................................................   ~!ll .~   . ll . ~ll .~~~m~m   .ll.t~,.h~   0\n5.   Comments   on (including any defects observed in) the existing installation (Regulation   644.1.2):\n...   . Y(s .i~t~ .. s .i9.~ . .o.f.   \\:'f.e.~r, ..   pyq_ ~r.!A.~Ic .~Y\\9../fd.   ..   t\".'is.s_i~g -   . r~   - ~~r~r . l?.o.t\".'   . ..... ......... ......... ..... .\nPART   2 :   Presence and adequacy of   Installation   earthing and bonding arrangements (Regulation   132.16)\n1. System earthing arrangement:   TN-S   0   TN-C-S   ~   TT   0\n2.   Earth fault   loop   impedance at distribution board (Z .. )   supplying   the   final   circuit   ... 9::3.! .....   Cl\n3.   Presence of adequate main protective conductors:\nEarthing conductor   [;/\"\nMain protective bonding conductor(s) to:   Water   ~ as ~~~   0   Structural steel   0   Other ......................   0\nPART   3:   Circuit details\nDB Reference No.:   ...   ~!.~.~   ......................... DB Location and type:   ..   $..t.<>.re.r~~~ ..... ?. .7 .W~~   . ~.V. .................\nCircuit   No.: ..... ~   ..................   Circuij   description:   ...   L..i&h:t.iY\\!J.   .. C .~r_~~f.t   ..................................................   ..\n61-00q   8   ·   1..0\nCircuit   overcorrent   protective   device:   BS(EN)   ..................   Type   ...................   Rating   ..............   A\nConductor sizes:   Uve   ........ 3c,.$..   ...   mm\n2\ncpc   ......   :J:,O   .....   mm 2\nPART   4 :   Test results for the   c ircuit   altered or extended   (where   relevant   and   ptadicable)\nProtective conductor continuity:   R, +   R,   .. 0.4:8 .....   0   or   R,   ..   .N./A ...   Cl\nContinuity of ring final circuit conductors:   LIL   .. .N./A   ...   0   NJN   ..   .N/A   ..   Cl   cpc/cpc   ..   .N./A   ..   0\nInsulation   resistance:   Uve- Live   ... +.z.q_ q   __   MO   Live- Earth   ..   t2..9.. 9.   MC'l\nPolarity satisfactory:   tJ\"   Maximum measured earth fault loop impedance:   z • ..   . 0   •. 8   5. ...   0\nRCD   operation: Rated residual operating current   (I..,)   .........   ~Q   ....   rnA\nD.   ct'   t'   t   35 •sconne   ton   1me   a   ............... ms\nSatisfactory test button operation   rsf'\nPART 5: Declaration\nI   certify that the wor1< covered by this certificate does not impair the safety of the existing installation and the   wor1<.   has\nbeen designed, cqnstructed,   Inspected   and tested in accordance with   BS   7671 :2018   (lET Wiring Regulations)\namended to   ..   N/.A   ....   (date) and that to the best of my knowledge and   belief,   at the time of   my   inspection,\ncomplied   with   BS   7671   except as   detailed   in Part   1   above.\n.   PC   JENKIN\nName.   ....................................................................... .\nFor and on behalf of:   H.f? .~($.t , e,r..!.~'t;~(.(~t.{Q~   Ltd\nAddress:   ..... ~   ..   fi.r.~~~ .~. t::~ ............................... .\nSignature:   .C .. .J .~~ . ki ~   ................ ............................\nCockerl'V\\outh\n. . . . . . . . . . . . .. . . ....................................................................\nPosition:   . Pf.r.~{;.f.J! .r. ...............................................   .\nCAqq   j.ER\nDate:   .... U07L2.0:t8 ....................................... .\n178   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 180,
    "lineCount": 31,
    "text": "Appendix   G\nC4.6   Minor   Eledrical   Installation   Works Certificate   -\nScope   of   application\nNotes for the person producing the certificate:   The Minor Electrical   Installation\nWorks   Certificate   is intended to be used for additions and alterations to an installation\nthat do not extend to the provision of a new circuit. Examples include the addition of\nsocket-outlets or lighting points to an existing circuit, the relocation of a light switch etc.\nThis   Certificate   may also be used for the replacement of equipment such as accessories\nor luminaires,   but not for the replacement of distribution   boards or similar items.\nAppropriate inspection and testing, however, should always be carried out irrespective\nof the extent of the work undertaken.\nC4.   7   Minor   Eledrical   Installation   Works Certificate   -\nGuidance for recipients\n(to be appended to the   Certificate)\nThis   Certificate   has been issued to confirm that the electrical installation work to which it\nrelates has been designed, constructed, inspected and tested in accordance with British\nStandard 7671 (the   lET   Wiring Regulations).\nYou should have received   an   \"original\"   Certificate   and the contractor should have\nretained a duplicate.   If   you were the person ordering the work, but not the owner of\nthe installation, you should pass this Certificate, or a copy of it, to the owner. A separate\nCertificate   should have been received for each existing circuit on which minor works\nhave been carried out. This   Certificate   is not appropriate if you requested the contractor\nto undertake more extensive   installation   work, for which you should have received an\nElectrical   Installation   Certificate.\nThe   Certificate   should be retained in a safe place and be shown to any person inspecting\nor undertaking further work on the electrical installation in the future.   If   you later vacate\nthe property, this   Certificate   will demonstrate to the new owner that the minor electrical\ninstallation work carried out complied with the requirements of BS 7671 at the time the\nCertificate   was issued.\nOn-Site   Guide   179\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 181,
    "lineCount": 42,
    "text": "G   Appendix\nG4.8   Notes on   completion   of the Minor   Eledrical\nInstallation   Works   Certificate\nT   Table   G4.8   Description of the required information\nPart 1: Description of minor works   Information   to record\n1\n2\n3\n4\n5\nPert   l   -   Installation   details\nThe person ordering the   work   to whom the certificate is\nissued. The date   of   issue must   be   induded.\nThe address of the installation\nThe   work   to which the certificate   applies   must be so described\nthat the   work   can   be   readily   identified.\nNo departures are to be expected except in most   unusual\ncircumstances.   See   Regulations   120.3,   133.1.3 and 133.5. Any\nrisk assessment associated with   Regulation   411.3.3 must be\nattached to the certificate and indicated.\nComments   on existing   installationThe   installer   responsible\nfor the new   work   should   record on the Minor   Electrical\nInstallation   Works Certificate any defects found, so far as is\nreasonably   practicable,   in the existing   installation.   The defects\nrecorded   should   not affect the safety   of   the   installation   work\nto which the certificate   applies.\nIn   non-domestic installations where a risk assessment has\nbeen   carried   out and the findings   show that   additional\nprotection by   RCD   is not necessary, the assessment(s) must\nbe attached to this Certificate.\n1   System   earthing arrangement\n2   Earth   fault   loop   impedance at the distribution board   supplying\nthe   final   circuit being   worked   on.\n3   Declaration   of adequacy of earthing and bonding conductors.\nPert   3   -   Orcult   details   Record information\nPart 4 -Test   results   for the circuit   Record test   results\naltered   or extended\nPert   5 -   Declaration   The Certificate must   be   made out and signed by a   skilled\nperson in respect of the design, construction, inspection and\ntesting of the   work.\n180   On-Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 182,
    "lineCount": 18,
    "text": "Appendix   G\nC4.9   Eledrical   Installation   Condition   Report   (EICR)\nInstallations   may be divided into two types:\nJi>   Domestic and similar installations with up to   100   A single- or three-phase\nsupply\nJi>   Installations   with a supply greater than   1 00   A.\nHowever, this Guide will only consider the Electrical   Installation   Condition   Report for\nDomestic and similar   installations   with up to   100   A supply. For   installations   with a supply\ngreater than 1 00   A, see   lET   Guidance Note 3.\nFor domestic and similar   installations   with up to   100   A supply, the inspector   will   be\nrequired to complete a minimum of five pages of information for an   EICR.\nAn   Electrical   Installation   Condition   Report (Form 6) is to be issued for   all\ninspected   installations.\nFigures G4.9(i)- (v) show a typical completed Electrical   Installation   Condition   Report\ncomprising Forms 6, 7 and 4. The installation is some   20   years old and has no   RCD\nfitted.\nOn-Site   Guide   181\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 183,
    "lineCount": 61,
    "text": "G   Appendix\nT   Figure G4.9(i)   Electrical   Installation   Condition   Report -   page 1\nELECTRICAL   INSTALLATION   CONDITION   REPORT\nRef. No   .... tHk~ .! ......   .\nTHE REPORT\nName   ......   D.ODDS.   .. &   .. B.URN.   .. SERVlC£5 .................................................................................................................................\nAddress   ... 1.D ...   Stee.LStr:eet •... Wor.Jcingto.n •.. CA9..&   .. 2.PZ .........................................................................................\nSECTION   B.   REASON   FOR   PRODUCING   THIS   REPORT   ..... CJie.n.f?.s..r_.e.que.st .. due.   ..ta   .. burn.ing .. SIMelf... ................\n........................................................... .K.na.wn..r:o.d.ent . .infesto.tio.n •.. s.uspec.ted .. .cable   ..   aa.Ma.ge •..................\n~~~ on~wh~ich   and   was carried out\nOccupier   .M.r.: ..   P. •..   Ray.MD.r.t.d.. . .... ... ... .... .................... ........... .... ...... .... ... ... .... ... ... ....... ... ....... ... ... .... ... ... .... ... ... .... ... ... ....... ... ....... ... ... .... ... ... .....\nAddress .   . Cemeto.r:y.   ..   Ladg   e~   . .Valf.ey . ..Vie. w. ,. .. Lo.mplugh   .. ....................................................................................\n..................   CA9.7..   .. ~T.   ...................................................................................................................................................................................\nDescription   oj.!)remises\nDomestic   ~   Commercial   0   Industrial   0   Other   (indude brief description)   0   ..............................................................................................\nEstimated   age of wiring system   .. 20..::.:.:ryears\nEvidence of additions   I   alterations   Yes   ~   No   0   Not   If   yes, estimate age ...... S   ....... years\nYes   No   Date of last   ... No.t.. kl'\\O.WY.I.\nAND   TESTING\nExtent of the electrical installation covered by this report\nV   isuo.l .. i   nspectian ..   ta   .. tj..is.tr:ibu~a   rs   ..   ~q.rAip.MeY.~.t .. and .. stM.o.r:t .. Meter: •.. I.Y.I.spection.   .. o.nd.\ntest .. of.. cans tJ.Mer: ... lA   rut . . and .. f.lno.J ..   .cJ r: .cuits..... ...................................................... .......................................................\nAgreed limitations including   lhe   reasons (see Regulation 6532)   .Na .. disMtt¥.ltl~   ..or... r:emav.a( ...af..fitted ..   kitchen\n............... :· ..............................................   ~ ·   ....................................... . IA.r.lits:. o.   r:.   ap p   l ian.ce.s..   .. ..................................................................\nAgreed   w1th:   ..   Per:san .. ord.erJng ...the... wo.r:k..(Sectio.n.A) ..............................................................................................\nOperational   limitations   including   the   reasons (see page no .. N/.A)   None ............................................................................................... .........\n............................................................................................ ........... .... .... ..... .... .... .... ..... ..........................................................................................................\nThe   inspedion   and testing   detailed   in   this   rePQrt   and   accompanying   schedules   have been   carried   out in   accordance   with   BS 7671:2018 (lET\nWring   Regulations)   as amended   il   ......NLA   ........................\nIt   shOOd   be   noted   that   cables   concealed   wilhil   trunkilg   and   conduits,   under   floors,   il   roof   spaces,   and   generally   within   lhe   fabric   of the   buiking   or\nundetground,   have not   been   inspected   unless   specificaly   ageed   between   lhe   cient   and   inspeck>r   prior to the   inspedion.   An   inspection   shOOd   be\nwithin\nTHE   INSTALLATION\nGeneral   concition   ollhe   installation   (11   tenns   of   eledrical   safety)   Cab.le. .. d.a.t:\\1.\\o.ge   .. evident ..   in   .. l.aft •.. other:wis.e. .......\n.. candition..o.f.the .. insto.llo.tian .. is..aoo.d •.. o.ltho.tJ.gh.soMe .. signs ..af.. w.ear. . .o.nd .. tear.   .......\n.......................................................................................................... .... .... ..... ...................................................................................................................\nOverall   assessment of the installation in terms of   its   suitability for continued use\nSMISfiltSTEIR\\1-f   UNSATISFACTORY'   (Delete   as appropriate)\nbeen identified.\nWhere the   overall   assessment ol   lhe   suitability   of the   installation   for continued use above is stated as   UNSATISFACTORY,   1/   we recommend that\nany observations classified as   'Danger   present'   (code C1) or   'Potentially   dangerous'   (code C2) are acted upon as a   matter ol urgency.\nInvestigation without delay is   recommended for   observations   identified as   'Further investigation required' (code Fl).\nObservations dassified as   'Improvement recommended'   (code C3) should   be   given due consideration.\n1/We, being the person(s) responsible for the Inspection and testing of the electrical installation (as indicated by my/our signatures\nbelow), particulars of which are   described   above, having exercised reasonable   skill   and care when carrying out the Inspection and\ntesting, hereby declare that the   Information   In   this report, including the observations and the attached schedules, provides an accurate\n0   ofthls\nName (Capitals)   ............. , .........   ':-'·'\"':\"\"'\"········································\nSignature   ............... C   . . J   .e.nkin .................. ......................... ......\nFor/on behalf of   .Ho.nister.. . .lnsto.llo.ti.o.ns. ..Ltd...\nReport authorised for   Issue   by:\nName (capitals)   CUVE.J.ENKIN .......................................\nSgnature   ................ C..J   .e.nkin. ...............................................\nForton   behalf   of   .Hanister: . .lnstallo.tians ..   Ltd   ...\nPosition   ..............   Director: ......................................................   Position   ..............   Dir.e.ctar: ......................................................\nAddress   :1... ar.assmaar:~ .. Cock.e.r.:t11.10uth. ............   Address   .. :1.   .. 4.r..assMaar:,   .. Cacker.mauth.   .........\nDate\nare\nPage   1 of   ••   5.\n182   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 184,
    "lineCount": 68,
    "text": "Appendix   G\nT   Figure G4.9(ii)   Electrical   Installation   Condition   Report - page 2\nDevice\nTN.C\nTN-S\nTN-CS\nn\n~\nAC\n1-phase,   2-wire   !i'\n2-phase,   3-wie   0\n3-phase,   3-wie   0\nDC\n2-wire   0\n3-wn   0\nOther 0\nNomilal   voltage,   u   / lW'J   ....... ,2.30 .......v   BS (EN)   .. :1.3.l>.j. .•... _ .. _.\nNominal   ~ency.   j{f)   •.......•...•   S.O. ........ Hz   Type ..........   .:1..1. ........ .......... .\nProspective   lauft   Cllll!n~   ~   ... .l..4 ...... kA\n0\n0\nExternal   loop   impedance,   Z.lll   al.h   n\n(Hole:   {I)   by~\nRated   Cllll!nt   .•.•. .&O. .......   A\nIT   4-wile\n(1)   by~otby~\nDistributo(s   facility   I§(   Type .............. .N/A. ................................................................................................................................................\nInstallation   earth   Location   .....................................................................................................................................................................\nelectrode   0   Resistance   1o   Earth   ................   n\nconductor   Material   ........   csa ......... l.\"········mm2   Connection I   verified\nMaterial   ....... CU..............   csa .........   ;J.O ...... .. mm2   Connection I continuity verified\nLocation   Current rating   .......... :1.00   ...............   A   If   RCO   main switch\nFuse I device rating or   setting   N/A. A   Rated residual operating current   (1\n4\nn)   ..••   NLA   .....   rnA\nBS(EN) ........ $..i:~.~ .................................   Voltage   rating   ........... .;zso ..............   v   Rated time   delay   .................................•..   NLA. ....   ms\n............ 2r   ........... .......................   Measured operating time   ···········-····· ·······NLA.   .... ms\nSECTION   K.   OBSERVATIONS\nReferring to   the   atlached   schedules   of   inspection   and test   results,   and subject   1o   the   linitations   specified   at   the   Extent   and   linVtaOOils   of   inspedion\nand   testing   section\nNo   remecial   action   is   0   observations are   made   lit(\nCODE\n··········································-················· ···-··-· ····· ····· ····· ····· ···-· ··-· ··-· ····· ····· ····· ······ ····· ················································································· ..   ······\n... .1. . .. D.a~M.age.   . . til ..   c.a ble. . .f o.r: . .sho. w.e..r:: .. c ir.c.uit . .(Ci r: •..   N o . ... 7}.. it:L . . l.o.F.t   • ......................................\n.......... co ¥.\\li.uc.to.r:s. .. visible. •.. a.r..c.ing   .. e.v.id.e.nt . ..................................................................................................\n..... C:l. .......\n.................................................................................................................................................................................................................\n... 2..   ..   D.atnage. .. tll   ..   c.able.   .. fo.r: .. liaJ.ltiY.I.!J .. cir:cuit .. (Cir. •..   No   ... \".) ..in..loft•.....................................\n.......... co ¥.\\due. til   r:s.   .. v.isibl e.   ........................................................ ..........................................................................................\n..... C:l. .......\n........................................................................ ....................... ..... ..................................................................................................................\n... 3   .. .N o.   .. additio.Ml   ..   p.r.:ote.ctio.n. .. by .. RCD ..to..   so.c.ke.t::-:o.utle.ts .................................................   .....C3   .......\n................................................................................................................................................................................................................\n... 4   ...   No.. additio.Ml   ..   p.r.:ote.ctio.n.   ..   by .. RCD ..to.. .lighting ..   cir.:cuits.   ............................................   .....C3   .......\n...................................................... .. ......... ...............................................................................................................................................\n..   ..   \"   ...................   \"   ..   \"   ................... .... ....   \"   ......................................................................... .... .... ......... ........   \"   ..   \"   ..   \"   ...................   \"   ..   \"   .... .... .... ...\n.... ..................... .... .... ..................... .... ........................................................................... .... .... ......... ............ .... ..................... .... .... .............\n...................................................... .. .. .. .. ..................................................................................................................................... .. ...........\n.... .........................   .... .........   .....................................................................................................   .........................   .................   ........   ........ .........\n............................................................................. ......................................................................................................................................\n............................................................................ ...................... ..... ..... .........................................................................................................\n............................................................................ ..... ....................................................................................................................................\n.............................................................................. ..... .......... ............................................................................................................................\nhas been   allocated   to   each   of the observations   made   above   to indicate   to   the   person(s)   responsible   for\nfoc   nemecial   actioo.\nPage 2 of   .. 5 .\nOn-Site   Guide   183\n© The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 185,
    "lineCount": 78,
    "text": "G   Appendix\nT   Figure G4.9(iii)   Electrical   Installation   Condition   Report- page 3\nCONDITION   REPORT   INSPECTION   SCHEDULE   FOR\nFonn   7 No   .•..... $.Y.f.::-. &. ..   n\nDOMESTIC   AND   SIMILAR   PREMISES   WITH   UP   TO   100   A   SUPPLY\nNote: This   form is suitable   for many types ofsmaffer instaffation, not exclusively domestic.\nOUTCOMES\nI \" ~   1 c f:~ 2\n~   C3~\nFl   lf«ll   vetilied   NN   LIM   lf«ll   applcable   NIA\nOUTCOME\n1  11  ~· 1\n(the   ..........   Provide   eddtionll\nDESCRPTlON\n\"\"\"'\"*\"   ,.,.,.   '\"\"\"\"'\"'!e. NO\nCl,   C.,2.~r:   \"\"/:'coded   lems   t1   be   ••conied\n1.0   EXTERNAL   CONDITION   OF   INTAKE   EQUIPMENT   (VISUAL   INSPECTION   ONLY)\n1.1   SeMce   cable   v\n1.2   SeMcehoad   v\n1.3   Dislritluto(s   earthing   arrangement   v\n1.4   Meter   tails   v\n1.5   Mete<ing   eQUigment   v\n1.6   Isolator   (where present)   v\n2.0   PRESENCE   OF   ADEQUATE ARRANGEM ENTS   FOR   OTHER   SOURCES   SUCH   AS\nNI A M ICROGENERATORS   (551.6-   551.7)\n13.0   I   ~AKiiiiNG/   ml   (•11.3;   Chap   54)\n13.1   und~   1(542.1.2.1:   \"\"\"   \"'   v\n13.2   und   earth   eleclrode   comec:tion   where   '   (542.1.2.3)   NIA\n3.3   Pr!Msionol   labels   at   Ill   1.13.1)   v\n3.4   CoNirmatlon   ol   size   1\"\"'   ~ ·   \"'-'   •   11   ..\n3.5\n·~   ~\n,.,   .,_\n1 3.6   111\n.,_\n1 3.7\n~~~ ..\n~ .3.2;\"-'At?\\   .,_\n13.8\n,,,..,,, .... ,,,\nV'\n•. o   CONSUMER   UNIT(S)   I   DISTRIBUTION   BOARD(S)\n4.1   AdeQUacy   ol-'*'g   Sl*eollcoessi*y   to   cansuner   ...,_board   (132.12; 513.1)   v\n4.2   ol   13'.1.1)   v\n4.3   Condilion   ol-ll(s)   in   lofmS   o1   P   lalin!l   etc   (416.2)   .,_\n4.4   Condilion   ol-ll(s)   In   lofmS   ol   h   tiling   elt(421.1.201,   526.5)   .,_\n4.5   Endoal~enot   so   as   m inpai-   safety   (651.2)   V'\n4.6   Pl'esence   ol   main   lini'Aid   sWid1   {as   •   ~by   461.1.201)   v'\n4.7   Operation   ol   main   Sldctl   {fl.r1ctional   check)   (643.10)   v\n4.8   ManJal   cperation   ol   dltU~-b<eakets   and   RCDs   k>   proYe   dismnnection   (643.10)   v\n4.9   Coned   ldentillcatton   o1   crcu~   details   and\n.\ndeW:es   (514.8.1; 514.9.1)   ..\n4.10   Plesence   of   RCO   slx·mon1hlv   tes1   noCice   at   or   n\"\"   consumer   mil/dis11i>ution   board   (514.12.2)   C3\n4.11   PNsence   oii\\OMiandatd   (mixed)   C8llle   oolol6\n.\nrolice   at   or   near   oon.....,r   t>~it.\\iislribllion   bea-d   (514.14)   v\n4.12   Plesence   of   allematle   sul)llly   W*'ling   nCCice   at   or   near consumer   unil/dsli>uion   boatd   (514.15)   N/ A\n4.13   Plesence   of   o1het   reouhd   labellilg   (please   s   •   ')(Section   514)   N/ A\n4.14   Cornpa~blll ty   ol   p/Otectlve   devices.   bases   and   othe<   CDn'4Jonomts;   correct   type   and   rating (No signs   o1\n./ unacceptable   1hermal   damage,   arcing   or   ovemeating)   (411.3.2: 411.4; 411 .5; 41 1.6;   Sections   432. 433)\n4.15   Sinol&-oole   swltchlna   or   proleC1lve   de>ioes   in   i ne   oond.-s   only   (   132.14.1;   530.3   2)   v'\n4.16   Protection   against   mechanical   damage   where   cables   ente<   consumer   umllistribution   boatd   (132.14.1; 522.8.1 )\n./ 522.8.5•   522.8.111\n4.17   Proleclton   against   eiedromag>eli:   ellecls   whe<e   cables   enler   consumer   unilldislribulion   boardlendoslns   (521.5.1)   v\n4.18   RCD(s)   Provided   lot   tau•\n.\n-   i><tldes   RCBOs   (411.4.204;   411.5.2; 531.2)   C3\n4.19   RCD(s)   lor   addjlonal   proteclion/requn.ments   •   ildudes   RCBOs   (411.3.3; 415.1)   (. 3\n4.20   Confinnalion   allndicallon   that   SPO is   fundional   (651.4)   NIA\n4.21   Confinnalion   that   ALL   conduc:b'   oomoctians,   i1duci1g   oornecltons   k>   tusbars,   are   oorrect1y   located   in\n./\nll!nninalsandaoe~andMCllre(535.1)\n4.22   AdeQUate~   whe<e   a   gene.lllog   set   Clpelllles   as   a   switched   allemalNe   to   1he   ~\"'*   SIJ!lllly   (551.6)   N/A\n4.23   AdeqJole   ananget1W1IS   .,..   •   gelwati   IQ   set   qJeiales   in   paiaiEI   will   1he   Jlll*;suppy   {551.7)   N/A\nPage   .~ .. of .. $..\n184   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 186,
    "lineCount": 116,
    "text": "Appendix   G\nT   Figure G4.9(iv)   Electrical   Installation   Condition   Report- page 4\nForm   1   No .•.....   ~Y.I::- .~ ..   n\nOUTCOMES\nA=plable\n./\n~   Slate   ~   Slate   Flllhei\nA   N«veHied   NIV   WBiion   UM   Net   appli:able   N/A\narollilian   ardJirl   C1   a C2   C3   imtestigation\nITEM\nNO\n5.0\n5.1\n5,2\n5.3\nSA\n5.5\n5.6\n5.7\n5.8\n5.9\n5.10\n5.11\n5.12\n5.13\n5.14\n5.15\n5.16\n5.17\n5.18\n5.19\n5.20\n5,21\n6.0\n6.1\n6.2\n6.3\n6.4\n6.5\n6.6\n6.7\n6.8\n7.0\n7.1\nOUTCOME\nDESCRIPTION\n(llsecodts   ___\n~ ... ~\nC1.   C2.   C3   r4   Fl   <Odtd   itmJ   1D   bo   fiWIIed\nIn   Secdon   K   of   the   c.ruw,   ~\nFIIAL   CIRCUITS   /\nldel-ol~(514.3. 1)\nv \"\nCables   COI11dly~   ltvo\\qlout   IIMWM   (522.8.5;   522.10.202)   v\nCondition   olr.ulalian   oliwl   parts   (416.1)   (.:1.\nNon-sheathed   cables   proleded   by   etdosure   in   conduit.   ducmg   or   trunkilg   (521.10.1)   N/A\n•   To   inclJdolhe   integrity   of   conduhnd   trunl<ing   syslems   (melaU i:   and   plaslic)\nIN, 'A\n~of   cables   lor   <UITOIIt-cal!)'ing   capadly   with   regard   lor   lhe   ljpe   and   naluiB   o1   i\\slaU ation   (Section 523)\n' Coordination   between   conductors   and   01erload   proledived!Mces   (433.1;   533.2.1)\n' Ade<JIICY   ol   proteCIMI   devices:   l)'pe   and   rated   current   lor   !alAI   proledion   (411.3)\n\" Presence   ..,   ad\"\"'ecy   of   circuit   prot-.   conduclors   (411.3.1)\nWiring   system(s)   appropiatelor   lheljpe   and   nalure   of   the   inslalation   and   external   influences   (Section   522)\nL.:l.\nConcealed   cables   installed   in   pescribed   zones   (see   Section   D.   Extent   and   Umilafions)   (522.6202)\nv\nCables   concealed   under   lloors,   ~~   oeililgs   or in   walslparilions,   adequately   prolecled   against   da,..   (see\nSection   D.   Exton/   ond   limifolioos   522.6204)   C3\nProvision   of   additional   requirements   for   protection   by   RCD   not   exceeding   30   mA:\n•   lor   II   sookol-cu11elsof   raling   32 A   or   less.   unless   an   exCOjlOon   is   permitted   (411.3.3)   L-3\n•   lor   1he   ~   o1.- ~   not   excee<ing   32 A   rating   lor   use   outdoors   (411.3.3)\nr:3\n•   lor- concealed   in   wals   ala   depth   olless   11m   50   mm   (522.6.202,   203)\n\" •   lor- concealed   in   wals/partiions   conlaining   metal   parts   regardless   of   dePih   (522.6.203)\n\" •   ,.,......,..   ....,pying   ........   ....,   domesic(OOus<hlli)   premises   (411.3.4)   )(\nProvisiolo   ollie   baniors.   ~ ..angllllllls   and   protec:lal   agam   lhetmal   el!ecls   (Sedion   527)\n\" Bind   I-~   tam   Band   f-(528.1)\n\" Cablles   -~lod   from   <XIMiricalions   calii'9   (5282)\n\"'\nCablles   _...,_,..,   tam   11111   e1o   cllicalseMces   (528.3)\nv\nTonmalianol-   II   -.s-   ixi<ale   Ollleriol5alll*>g   in   Se<icn   D   ctllie   report(Secion   526)\n•   ~ ..   soundly   modo   and   llldof   II)   ..we   slain   (526.6)\n\" •   No   basil:   insl.loion   olo   c:ondloD-   outside   eoctosue   (526.8)\n\"\n•   Ccmocfons   oliwl   concllclors   adequaloly .- (526.5)\n\" •   ~-- ..   pod   d   wtly   1D-.. (glands,   bushes   ell:.)   (522.8.5)\n\"'\nCo- oloa:essorin   ~   soc:l:et-<>Ullels.-   andjoinlbaxes   (6512(v))\n\" ~ol-lor- inl\"\"\"\"'   (512.2)\n\" Adoquecy   ohoorldng   lj)OCO/acxessibiily   1D   eqo.ipment   (132.12; 513.1)\n\" Singleiiole   swbing   or   prolldMt   -   in   line   conclJc1D<s   ody   (132.14.   t .   530.3.2)   v\nLOCATION(S)   CONTAINING   A BATH   OR   SHOWER\nAddilianal   protection   for   all   low   110ilage   (LV) circuits   by   RCD   no1   exoeeding   30   mA   (70   1.411.3.3)   (3\nWliefe   used   asap- measure,   requirements   for   SELV   rx   PELV met   (7ll1.414.4.5)\nN A\nSha\"\"   socl<ets   oo~\\Wih   BS   EN   61558-2-5   forrneffy   BS   3535 (701.512.3)\nN   'A\nPresence   ol...,plemenlary   bonding   conductors,   mless   not   required   by   BS   7671:2018   (701.415.2)\nlow   110ilage   (e.g.   230   volt)   sockot-oullets   sited   atleast3   m   from   zone   1   (701.512.3)\n\"\n'A\nSuilallility   ct   equipment for   ex1emal   influences   lor   installed   location   in   terms   of   fP   rating   (701.512.2)\n\" Sullalllil)'   ct   accessories   and   con~olgoar   etc.   lor   a   parlirular   zone   (701.512.3)\n\" Suilalllil)'   o1   CUTen~usi'lg   equi>ment   for   par1icular   po&ilion   wilhn   the   location   (701.55)\n\"\nOTHER   PART 7   SPECIAL   INSTALLATION S   OR   LOCATIONS\nlist   II   o1her   special   inslala1ions   or   Joca1ions   110senl   ~any.   (Recold   separalety   the   resLIIs   of   poria.Ur\nNIA .   ,   .   1 '\nln sp~ted   b r   CLIVE   JENKIN\nName   (Caplla.ls)   .........   -   ..... -   ............. .   Sig- nature\nClive   Jel'lki~\nPage   :f. ..   of .. $...\nOn-Site   Guide\n©The Institution of Engineering   and Technology\n185"
  },
  {
    "pageNumber": 187,
    "lineCount": 154,
    "text": "- CD\n\"'\n@ 0\n-t :::l\n::rv,\nt'tl   ...... . _,.....\n:::J('D\nsQ\nSc::\ncs·o.:\n:::>ro\na\n!;'\nOQ ,\n:::J\nr:::\n::J,\n6il\n\"' :::J\n0..\n~\n9-\n:::J\nQ.\n~\nT   Figure G4.9(v)   Generic schedule of test results - Electrica l   Insta llation   Condition   Report -   page 5\nGENERIC   SCHEDULE   OF   TEST   RESULTS\nDB   refe   renee no   c,:U. ,;J.;,,   ............   ...\n1\n... ...............   fj' .......   d   Details   of circuits and/or   installed   equipment   vulnerable   to damage when   Details   oftest instruments used (state   serial   and/or asset numbers)\nLocation   .........   ..!~lt.~h.f! .n ..   ~P..i.   .f! .r.   . .C.we .... P. .~ .r   testing   ...... : ........... : .................. ; ...................   ·: ......................................................   Continuky   ............................   54.6.3 . .,.7..9..3 ..................................\nZ.at   DB (   0 )   . ... Q.~~ . i? .... .............................................   ..............   D. liM   fMll:\\9 . . £   q lAl   p Jilll.eY.I. t . . ll:\\.   .J O.CA   l:\\9.e .. ..............................   Insulation   resistance   ......................... ~~ ................................................\nlpt   at   DB (kA) ....   Q,;kf.   ................................................   ..............................................................................................................................   Earth   fault   loop   impedance   ............... ~~ ................................................\nCorrect   supply   polarity   confirmed   lit(   ' \"'   \"\"   \"\"   \"\"   \"\"   \"\"   \"\"   \"\"   ...   \"\"   \"\"   \"\"   \"\"   \"\"   \"\"   '\"'\"   \"\"   \"\"   \"\"   \"\"   ' \"'   \"\"   \"\"   \"'   \"'   \"\"   ' \"'   \"\"   \"\"   \"\"   \"\"   \"'\nRCD   .................................................. ~~ ................................................\nPhase sequence con   finned (where appropriate)   J1L A\n..............................................................................................................................   Earth electrode resistance   ...........   NIA   ...........................................\nTest   resuHs\nTested by:\n8\nName (Capitals)   ..   .P.C. .. J.!;N..KJ.N ........................................................................................\nc\nConUnuhy   ~~   RCD Ring   final   Insulation   ~   z.   AF DD   Remarks\nSignature   .........   ~ .   , -t,   ~ .~kf.~ . .............................\n(0)\n~lll\nDate   . . 1:1..9.. 7.!.. ~9. .'f . ~ ....   ...............   circu   k   con   ti   nu   ky   &o   Resistance\n~   (0)   (continue on a separate\n(R1   +   R,)   c   >\n(0)\no-   (MO)   D..\nsheet if   necessary)\nCircuH   details   or   R2\n·=   ~ .,m\n'5>-\nProtective device   Conductor   details\n~\nc\n~\n~\n-   -\nC:\nj\n$\n~\n<(\n-   0~\nE\nE   .-:3\n'f\n,::-\n~\nQ)   €   Eal   ~\nOl!!\n- =>\n~   -   Eal\ng\n-   :3   \"'\n\"-8. c:\nCircuit Description   -\ng>&:-   _ ..   E\nrr   ~3   !'!'\"\"\n-   c\nz\n-   \"-\nE\n-   -\nUJ\nKJ~\n<o\n\"\"\nUJ   g>\n:;z   ·c\n.5§   -\nE\nQ)   =>\n~\n'   '   ·;;:   :<!   §.S.\n«>c\na\n-\nQ)\nlll~\n0   .a!~   Q)   -\n.s   Q)   +   Q)   Q)   -I!!\n=>~\n&   =   s.\n~~\n88, ...\n~\na.\n\"\"\n(,)\n~i!t   &~   :3   -   ci:\nrr\n>   >   .!!!   ~\n~.c (,)   .?:-   e   .5:3   0::\n\"\n.::   .:   ~\n-\n>   :.:J   :.:J   0:;:.   O::o\n1   2\n•\n'\n•   •\n7\n•   •\n10   11\n\"   \"   \"\n1$   1.   17   ..   ..\n,.\n21   '11   7J\n\"   \"\n:1.   Ri\"''   sockets   dow\"staii\"S   o\\0848   B   3.2   6   NIA   ;1.,   3   c   .2.5   ;1..5   p.48   0.4B   0,7q   0.3;1.   NIA   500   +.2q•   +.2q\n./   0.48   NIA   NIA   N/A\n2.   Ri\"''   sockets   \"\"stair'S   0848   B   3.2   6   N/A   ;1.,3,   c   .2.S   ;1..5   p .33   0.3~   O.S4   0   .   .2.2   NIA   500   +.2q   +.2q   ./   0.38   N/A   NIA   NIA\n3   Rinq   sockets   kitd\\en   &   utUit   <'>0848   B   3.2   6   N/A   ;1..3   c   .2.S   ;1..5   0.7   0.7   ;1.,   ;1.5   0.46   NIA   500   ,2q•   +.2q   ./   0.6.2   NIA   NIA   NIA\n4   Li!Jkts   upstairs   o\\0848   B   6   6   NIA   ;1.,3,   c   ;1..0   ;1..0   NIA   NIA   NIA   3.07   NIA   500   +.2q   +.2q\n./   3   .   .24   NIA   N/A N/A\ns   L.ights   dow ... stairs   &r   utitityl<'>o84   8   B   6   6   NIA   ;1.,   3   'l   c   ;1..0   ;1..0   NIA   N/A N/A   3.8   NIA   500   +.2q•   +.2q   ./   3.q6   NIA   NIA   NIA\n6   Liqkts   qa   l\"a   qe   <'>0848   B   6   6   N/A   ;1.,   3   'l   c   ;1..0   ;1..0   N/A   NIA   N/A   0.36   NIA   500   +.2q   ,2q•   ./   0.5.2   N/A   NIA   NIA\n7   lsJ..ower-   (8   kw)   <'>0848   B   40   6   N/A   ;1..3   c   6.0   .2.S   NIA   NIA   N/A   0.   ;1.5   NIA   500   +.2q   +.2q   ./   0.3   ;1.   NIA   N/A N/A\n8   Sr>al\"e\nPage   .$...   of   .. $..\nNote:   One   schedule   of test results   will   be issued for every consumer unit or distribution board\nC)\n)>\n\"\"0\n\"\"0\n('D\n::::::s\n0..\n- ·\n><"
  },
  {
    "pageNumber": 188,
    "lineCount": 24,
    "text": "Hl   Introduction\nThis appendix gives advice on standard circuit arrangements for   household   and   similar\npremises. The circuits provide guidance on the requirements of Chapter 43 for   overload\nprotection and Section 537 of   BS   7671 for   isolation   and switching. Reference must   also\nbe made to Section 7 and   Table   7.1(i) for   cable   csa,   length   and   installation   reference\nmethod.\nIt   is   t he   responsibility   of   the   designer   and   installer   when   adopting   these   circuit\narrangements to take the appropriate measures to   comply   with the requirements of\nother chapters or sections which are   relevant,   such as Chapter 41   'Protection against\nelectric   shock',   Chapter   54   'Earthing arrangements and   protective conductors'   and\nChapter 52   'Selection   and erection of wiring systems'.\nCircuit arrangements other than t hose   detailed   in this appendix are not   precluded   when\nspecified   by a competent person,   in accordance w ith   the   general   requirements of\nRegulation   314.3.\nHl   Final   circuits using socket-outlets complying\nwith BS 1363-2 and fused connection units\ncomplying with BS 1363-4\nHl.l   General\nIn   this arrangement, a ring or   radial   circuit, with spurs if any, feeds   permanently   connected\nequipment and a number of   socket-outlets   and fused connection units.\nThe   floor   area served by the circuit is determined by the known or estimated   load   and\nshould   not exceed the   value   given in   Table   H2.1.\nOn-Site   Guide   187\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 189,
    "lineCount": 75,
    "text": "H\n433.1.204\n553.1.7\nAppendix\nA single   30   A or 32 A ring circuit may serve a floor area of up to   100   m\n2\n.   Socket-\noutlets for washing machines, tumble dryers and dishwashers should be located so as\nto provide reasonable sharing of the load in each leg of the ring, or consideration should\nbe given to separate circuits.\nThe number of socket-outlets provided should be such that   all   equipment can be\nsupplied from an adjacent accessible socket-outlet, taking account of the length of flex\nnormally   fitted to portable appliances and luminaires. See H7.\nDiversity between socket-outlets and permanently connected equipment has already\nbeen taken into account in Table H2.1   and no further diversity should be applied, see\nAppendix A of this Guide.\nT   Table   Hl.l   Final circuits using BS 1363 socket-outlets and connection units\nOvercurrent\nprotective\ndevice rating\nType of   Circuit   (A)\n1\nA1\nA2\nA3\n2\nRing\nRadial\nRadial\n3\n30   or   32\n30or32\n20\nMinimum live conductor\ncross-sectional area* (mm\n2\n)\nCopper\nconductor\nthermoplastic or\nthermosetting\ninsulated cables\n2.5\n4\n2.5\nCopper\nconductor\nmineral insulated\ncables\n1.5\n2.5\n1.5\nMaximum\nfloor area\nserved (m\n2\n)\n6\n100\n75\n50\n*\nSee Section 7 and   Table   7.1 (i) for the minimum csa for particular   installation   reference methods.   It\nis permitted to reduce the   values   of condudor cross-sectional area for fused spurs.\nWhere two or more ring final circuits are   installed,   the socket-outlets and permanently\nconnected equipment to be served should be reasonably distributed among the circuits.\nH2.2   Circuit   protedion\nTable H2.1 is applicable for circuits protected by:\n\"\"   fuses to BS   3036,   BS 1361 and BS 88, and\n\"\"   circuit-breakers:\n-   Types B and   C   to BS EN   60898   or BS EN 61 009-1\n-   BS EN   60947-2\n-   Types   1, 2 and 3 to BS 3871.\n188   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 190,
    "lineCount": 42,
    "text": "Appendix   H\nH2.3   Condudor   size\nThe minimum size of conductor cross-sectional area in the circuit and in non-fused spurs\nis given in   Table   H2.1, however, the   actual   size of   cable   is determined by the current-\ncarrying capacity for the   particular   method of   installation,   after   applying   appropriate\nrating factors from Appendix   F,   see   Table   7.1 (i). The   as-installed   current-carrying capacity\n(lz)   so   calculated   must be not   less   than:\n..,.   20   A for ring circuit A1\n..,.   30   A or 32 A for   radial   circuit A2 (i.e. the rating of the overcurrent protective\ndevice)\n..,.   20   A for   radial   circuit A3 (i.e. the rating of the overcurrent protective device).\nThe conductor size for a fused spur is determined from the   total   current demand served\nby that spu r, which is   limited   to a maximum of 13 A.\nWhere a fused spur serves socket-outlets the minimum conductor size is:\n..,.   1.5 mm\n2\nfor   cables   with thermosetting or thermoplastic   (PVC)   insulated   cables,\ncopper conductors\n..,.   1 mm\n2\nfor   mineral   insulated   cables,   copper conductors.\nThe conductor size for circuits protected by BS   3036   fuses is determined by   applying\nthe   0.725   factor of   Regulation   433.1.202, that is the current-carrying capacity must be at\nleast   27 A for circuits A1 and A3, 41 A for circuit A2.\nH2.4   Spurs\nThe   total   number of fused spurs is   unlimited   but the number of non-fused spurs   should\nnot exceed the   total   number of socket-outlets and items of stationary equipment\nconnected   directly   in the circuit.\nIn   an A1 ring   final   circuit and an A2   radial   circuit of   Table   H2.1 a non-fused spur   should\nfeed   only   one   single   or one twin or   multiple   socket-outlet or one item of   permanently\nconnected equipment. Such a spur   should   be connected to the circuit at the   terminals\nof a socket-outlet or junction box, or at the origin of the circuit in the distribution board.\nA fused spur   should   be connected to the circuit through a fused connection unit, the\nrating of the fuse in the unit not exceeding that of the   cable   forming the spur and, in any\nevent, not exceed ing 13   A.\nH2.5   Permanently conneded equipment\nPermanently   connected equipment   should   be   locally   protected by a fuse   complying   with\nBS 1362 of rating not exceeding 13 A or by a circuit-breaker of rating not exceeding 16 A\nand   should   be   controlled   by a switch, where needed (see Appendix   J).   A separate switch\nis not required if the circuit-breaker is to be used as a switch.\nOn-Site   Guide   189\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 191,
    "lineCount": 35,
    "text": "H   Appendix\nH3   Radial   final   circuits using   16 A   socket-\noutlets   complying   with   85 EN   60309-2\n(85 4343)\nH3.1   General\nWhere a   radial   circuit feeds equipment the maximum demand of which, having   allowed\nfor diversity, is known or estimated not to exceed the rating of the overcurrent protective\ndevice and in any event does not exceed   20   A, the number of   socket-outlets   is   unlimited.\nH3.l   Circuit   protedion\nThe overcurrent protective device   shou ld   have a rating not exceeding   20   A.\nH3.3   Condudor   size\nThe minimum size of conductor in the circuit is given in   Tables   H2.1 and 7.1 (i). Where\ncables   are grouped together the   limitations   of 7.2.1 and Appendix F   apply.\nH3.4   Types of   socket-outlet\nSocket-outlets   should   have a rated current of 16 A and be of the type appropriate\nto the number of phases, circuit   voltage   and earthing arrangements.   Socket-outlets\nincorporating   pilot   contacts are not   included.\nH4   Cooker   circuits in   household   and   similar\n•\npremases\nThe circuit   supplies   a   control   switch or a cooker unit   complying   with BS 4177, which may\nincorporate a   socket-outlet.\nThe rating of the circuit is determined by the assessment of the current demand of the\ncooking   appliance(s),   and cooker   control   unit   socket-outlet   if any, in accordance with\nTable   A1   of Appendix   A.   A   30   or 32 A circuit is   usually   appropriate for   household   or\nsimilar   cookers of rating up to 15   kW.\nA circu it of rating exceeding 15 A but not exceeding 50 A may   supply   two or more\ncooking   appliances   where these are   installed   in one room. The   control   switch or cooker\ncontrol   unit   should   be   placed   within 2 m of the   appliance,   but not   directly   above it.\nWhere two stationary cooking   appliances   are   installed   in one room, one switch may be\nused to   control   both   appliances   provided that neither   appliance   is more than 2 m from\nthe switch. Attention is drawn to the need to provide   selective   (discriminative) operation\nof protective devices as stated in   Regulation   536.3.\n190   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 192,
    "lineCount": 41,
    "text": "553.1.6\nAppendix   H\nHS   Water and space heating\nWater heaters fitted to storage   vessels   in excess of 15   litres   capacity, or   permanently\nconnected heating   appliances   forming part of a comprehensive space heating installation,\nshould   be   supplied   by their own separate circuit.\nImmersion   heaters   should   be   supplied   through a switched   cord-outlet   connection unit\ncomplying   with   BS   1363-4.\nH6   Height of switches,   socket-outlets   and\ncontrols\nThe   Building   Regulations   of   England   and   Wales   and of   Scotland   require switches and\nsocket-outlets in new   dwellings   to be   installed   so that   all   persons   including   those whose\nreach is   limited   can   easily   use them. A way of satisfying the requirement is to   install\nswitches, socket-outlets and   controls   throughout the   dwelling   in   accessible   positions\nat a height of between   450   mm and   1200   mm from the finished   floor   level   -   see\nFigure H6. Because of the sensitivity of circuit-breakers,   RCCBs   and   RCBOs   fitted in\nconsumer units, consumer units   should   be   readily   accessible.\n(In   areas subject to   flooding,   meters, cut-outs and consumer units   should   preferably   be\nfixed above   flood   water   level.)\n'Y   Figure H6   Height of switches, socket-outlets, etc.\nG:B\n450 mmf\n1200 mm\nentry   d oor r---~\nphone   bell\nl l\nD WJ\ntv   aerial   telephone\nsocket   socket\n•\ntwo-way\nswitch\nl\n[!)\nmaximum\n~   minimum\nl\nsocket-\noutlet\nOn-Site   Guide   191\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 193,
    "lineCount": 87,
    "text": "H   Appendix\n553.1.7\nH7   Number of socket-outlets\nSufficient socket-outlets are required to be   installed   so that   all   equipment   likely   to\nbe used can be supplied from a reasonably accessible socket-outlet, taking account\nof the length of flexible cable   normally   fitted to portable appliances and luminaires.\nTable H7 provides guidance on the number of socket-outlets that are   likely   to meet this\nrequirement.\nIn   Scotland, mandatory standard 4.6 requires that every building must be designed and\nconstructed in such a way that electric lighting points and socket-outlets are provided\nto ensure the health, safety and convenience of occupants and visitors. The Building\nStandards Division of the Scottish Government make recommendations for the number\nof socket-outlets that should be   installed   in a domestic premises in section 4.6.4 of the\ndomestic technical handbook as   follows:\n~   kitchen- 6 (at least 3 above worktop height)\n~   other habitable rooms -   4\n~   plus at least 4 more throughout the property including at least one per\ncirculation area per storey.\nThe socket-outlets may be either single or double.\nT   Table   H7   Minimum number of twin socket-outlets to be provided in homes\nRoom type\nMain   living   room\nDining room\nSingle   bedroom\nDouble   bedroom\nBed-sitting room\nStudy\nUtility   room\nKitchen\nGarages\nConservatory\nHallways   and   landings\nLoft\nLocations containing a bath or\nshower\nEledtic   vehicle   charging\nSmaller   rooms\n(up to 12m2)\n4\n3\n2\n3\n4\n4\n3\n6\n2\n3\n1\n1\nMedium rooms\n(12-25 m\n2\n)\n6\n4\n3\n4\n5\n5\n4\n8\n3\n4\n2\n2\nSee   Note 3\nSeeNote4\nLarger rooms\n(more than 25 m2)\n8\n5\n4\n5\n6\n6\n5\n10\n4\n5\n3\n3\nNote: With certain exceptions,   all   socket-outlets are required to be   protcted   by a   30mA   RCD   in\naccordance with   BS   7671   (lET   Wiring   Regulations).\nThanks to   Electrical   Safety First and the   Electrical   installation   Forum.\n192   On-Site   Guide\n©The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 194,
    "lineCount": 47,
    "text": "Appendix   H\nNotes to Table H7:\n1   KITCHEN   -   If   a   socket-outlet   is provided in the cooker   control   unit,   this   should   not be   included   in the\n6 recommended in the   table   above. Appliances   built   into kitchen furniture (integrated appliances)\nshould   be connected to a socket-outlet or switch fused connection unit that is accessible when\nthe appliance is in   place   and in   normal   use.   Alternatively,   where an appliance is supplied from a\nsocket-outlet or a connection unit, these   should   be   controlled   by an accessible   double   pole   switch or\nswitched fused connection unit.   It   is recommended that   wall   mounted socket-outlets above a work\nsurface are spaced at not more than 1 metre intervals   along   the surface.\n2   HOME   ENTERTAINMENT   -   In   addition to the number of   socket-outlets   shown in the   table   it is\nrecommended that at   least   two further   double   socket-outlets are   installed   in home entertainment\nareas.\n3   LOCATIONS   CONTAINING   A BATH   OR   SHOWER   -   Socket-outlets   other than SELV socket-outlets\nand shaver   supply   units complying with BS EN 61558-2-5 are prohibited within a distance of 3 m\nhorizontally from the boundary of zone 1 e.g.   230   V socket-outlets in a bathroom must be   installed   a\nminimum 3 m from the edge of the bath, BS 7671   (lET   Wiring Regulations) refers.\n4   ELECTRIC   VEHICLE   CHARGING   -   Electric   vehicle   charging   should   be from a   single   socket-outlet via a\ndedicated circuit provided for the connection to electric   vehicles.   This dedicated circuit must conform\nto the relevant requirements in BS 767 1 section 722   \"Electric   Vehicle   Charging   Installations\",   which\nincludes   the specification of socket-outlets and connectors for the charging point. See   also   lET   Code\nof   Practice for Electric Vehicle   Charging   Equipment Installation.\nHI   LED   lighting\nInstallers   will   quite   correctly   select   and   install   energy efficient   lighting   to   comply   with\nPart L of the   Building   Regulations, to improve the efficiency of the   installation   and to\nminimise energy costs to the   client.\nIncandescent   lighting   was   commonly   replaced   by   Compact   Fluorescent   Lamps   (CFLs)\nand these in turn are being   replaced   by Light Emitting Diodes   (LED)   lamps.   The\nadvantage of LED   lamps   over   CFL   lamps   is they do not require a warm-up period to\nenable   full   brightness and they are   generally   more efficient in terms of   lumens   per watt.\nIn   addition to efficiency, LED   lamps   are   available   in various   colour   temperatures for\ndifferent applications and   client   preference.\nManufacturers of LED   lamps   will   claim   a product   life   of up to   25,000   hours depending\non the manufacturer and   model   range.   Generally,   the cost of the   lamp   will   dictate\nperformance and   life   expecta ncy. LED   lamps   are produced for every type of   lampholder,\napplication   and are   available   for both mains   voltages   and   extra-low   voltage   (ELV). Lamps\nfor use on mains   voltages   will   have a   small   power   supply   built   into the   individual   lamp\nbase   whilst   ELV   lamps   will   be   supplied   from a separate   lamp   driver power   supply.   When\nselecting   lamps   and drivers where dimming is required, it is important to   select   types\nthat are specified as   dimmable   by the manufacturer.\nAlthough   manufacturers and   suppliers   are   claiming   very   long   life   for their   LEOs   and\ndrivers, contractors are reporting very   early   failures   and much shorter product   life.\nInstallers   should   carefully   read the manufacturer's product sheet to ensure that they are\ninstalled   in accordance with the manufacturer's specification. Designers and   installers\nare required to   comply   with BS 7671   Regulation   134.1.1 which states,   \"The   installation\nof electrical equipment shall take account of manufacturers' instructionsH\nOn-Site   Guide   193\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 195,
    "lineCount": 14,
    "text": "H   Appendix\nOne   reason for early   failure   is when drivers and recessed   downlighters   are   installed   in\nceilings   and are covered with, or touching,   thermal   or acoustic   insulation.   This may cause\nthe driver or   lamp   to overheat, which   leads   to early   failure.   Insulation   should   be kept   clear\nof drivers and   lamps   and   installers   should   consider using proprietary   displacement   boxes\nto achieve this separation.\nAnother reason for early   failure   of drivers and LED   lamps   is that they are not   suitable\nfor the   supply   voltage   prevailing   on the   installation.   Many manufacturers   will   specify a\nmaximum operating   voltage   of   230   V or   240   V but Appendix   2   of   BS   7671:2018   shows\nnominal   voltage   of   230   V with permitted   tolerances   of+   10   %I   -6 %,   meaning that the\nsupply   voltage   at the incoming   terminals   of an   electrical   supply   provided in accordance\nwith   ESQCR   can be between the   limits   of   216.2-   253.0   volts.\n194   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 196,
    "lineCount": 45,
    "text": "434.5.2\n543.1.3\nTo   check   compliance   with   Regulation   434.5.2   and/or   Regulation   543.1.3,   i.e. to\nevaluate   the equation   5\n2\n=   l\n2\n.t/k\n2\n,   it is necessary to   establish   the impedances of the\ncircuit conductors to determine the   fault   current   I   and hence the protective device\ndisconnection timet.\nFault   current   I   = Uo/Z\n5\nwhere:\nU\n0\nis the   nominal   voltage   to earth\nZs   is the earth   fault   loop   impedance\nand\nZ\n5\n=   Ze   +   (R\n1\n+   R~\nwhere:\nZe   is that part of the earth   fault   loop   impedance   external   to the circuit concerned\nR\n1\nis the resistance of the   line   conductor from the origin of the circuit to the point\nof   utilization\nis the resistance of the protective conductor from the origin of the circuit to the\npoint of utilization.\nSimilarly,   in order to design circuits for   compliance   with   BS   7671   limiting   values   of earth\nfault   loop   impedance given in   Tables   41.2 to 41.4, it is necessary to   establish   the   relevant\nimpedances of the circuit conductors concerned at their operating temperature.\nTable   11   gives   values   of (R\n1\n+   R~   per metre for various combinations of conductors up to\nand   including   35 mm\n2\ncross-sectional area.   It   also   gives   values   of resistance   (milliohms)\nper metre for each size of conductor. These   values   are at   20   oc.\nOn-Site Guide   195\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 197,
    "lineCount": 84,
    "text": "I   Appendix\nT   Table   11\n1\n1\n1.5\n1.5\n1.5\n2.5\n2.5\n2.5\n2.5\n4\n4\n4\n4\n6\n6\n6\n6\n10\n10\n10\n10\n16\n16\n16\n16\n25\n25\n25\n25\n35\n35\n35\n35\nso\nso\nso\nso\n196   On-Site   Guide\nValues of resistance/metre or (R\n1\n+   Rv/metre   for copper and\naluminium conductors at   20   oc\n18.10\n1   36.20\n1210\n1   30.20\n1.5   24.20\n7.41\n1   25.51\n1.5   19.51\n2.5   14.82\n4.61\n1.5   16.71\n25   12.02\n4   9.22\n3.08\n25   10.49\n4   7.69\n6   6.16\n1.83\n4   6.44\n6   4.91\n10   3.66\n1.15   1.91\n6   4.23   -\n10   2.98   -\n16   2.30   3.82\n0.727   1.20\n10   2.557\n-\n16   1.877\n-\n25   1.454   240\n0.524   0.87\n16   1.674   2.78\n25   1.251   2.07\n35   1.048   1.74\n0.387   0.64\n25   1.114   1.84\n35   0.911   1.51\nso   0.774   1.28\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 198,
    "lineCount": 42,
    "text": "Appendix   I\n'Y   Table   12   Ambient temperature   multipliers   to   Table   11\n'\n,   Expected ambient temperature   ec)   Correction factor*\n*\n5\n10\n15\n20\n25\n0.94\n0.96\n0.98\n1.00\n1.02\nI\nThe correction factor is given by {1 +   0.004(ambient   temp -   20   oc)}   where   0.004\nis the simplified resistance coefficient per   oc   at   20   oc   given by BS EN   60228   for\ncopper and   aluminium   conductors.\nVerification\nFor verification purposes the designer   will   need to give the   values   of the   line   and circuit\nprotective conductor resistances at the ambient temperature expected during the tests.\nThis may be different from the reference temperature of   20   oc   used for   Table   11.   The\nrating factors in   Table   12   may be   applied   to the   values   to take account of the ambient\ntemperature (for test purposes   only).\nMultipliers   for conductor operating temperature\nTable\n41\n.\n2\nTable   13   gives the   multipliers   to be   applied   to the   values   given in   Table   11   for the purpose\nTable   41.3   of   calculating   the resistance at maximum operating temperature of the   line   conductors\nand/or circuit protective conductors in order to determine compliance with, as   applicable,\nthe earth   fault   loop   impedance of   Table   41.2,   Table   41.3 or   Table   41.4 of BS 7671.\nTable\n41\n.4   Where it is known that the   actual   operating temperature under   normal   load   is   less   than\nthe maximum permissible   value   for the type of   cable   insulation   concerned (as given in\nthe   tables   of current-carrying capacity) the   multipliers   given in   Table   13   may be reduced\naccordingly.\nOn-Site   Guide   197\n© The Institution of Engineering and   Technology"
  },
  {
    "pageNumber": 199,
    "lineCount": 28,
    "text": "I   Appendix\nTable54.2\nTable54.3\nT   Table   13   Multipliers to be applied to Table   1 1   to calculate conductor resistance\nat maximum operating temperature (note 3) for standard devices\n(note 4)\nNot incorporated in a   cable\nand not bunched (note 1)\nIncorporated   in a   cable   or\nbunched (note 2)\n1.04\n1.20\n1.04   1.04\n1.28   1.28\nNotes:\n1\n2\nSee   Table   54.2 of BS   7671,   which   applies   where the protective conductor is not incorporated or\nbunched with   cables,   or for bare protective conductors in contact with   cable   covering.\nSee   Table   54.3 of BS   7671,   which   applies   where the protective conductor is a core in a   cable   or is\nbunched with   cables.\n3   The   multipliers   given   in   Table   13   for both copper and   aluminium   conductors are based   on a\nsimplification of the   formula   given   in BS   EN   60228,   namely   that the resistance- temperature\ncoefficient is   0.004   per   oc   at   20   oc.\n4   Standard devices are those described in Appendix 3 of BS 7671 (fuses to BS   1361,   BS   88,   BS   3036,\ncircuit-breakers to BS EN   60898   types   B,   C,   and D) and BS 3871-1.\n198   On-Site   Guide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 200,
    "lineCount": 96,
    "text": "Table 537.4\nT   Table   Jl   Guidance on the   selection   of protective,   isolation   and switching\ndevices, reproduced from   BS   7671\nDevice   Standard\nSwitching device   BS   EN   50428\nBS   EN 60669-1\nBS   EN 60669-2-1\nBS   EN 60669-2-2\nBS   EN 60669-2-3\nBS   EN 60669-2-4\nBS   EN 60947-3\nBS   EN 60947-5-1\nContactor   BS   EN   60947-4-1\nBS   EN   61095\nCircuit-breaker   BS   EN   60898\nBS   EN 60947-2\nBS   EN   61009-1\nRCD   BS   EN   60947-2\nBS   EN   61008   series\nBS   EN   61009   series\nIsolating switch   BS   EN 60669-2-4\nBS   EN 60947-3\nPlug and socket-outlet   BSEN   60309\n(< 32 A)\nPlug and socket-outlet   BS   EN   60309\n(>   32A)\nIsolation<•>   Emergency\nswitching<\n2\n>\nNo   No\nNo   Yes\nNo   No\nNo   Yes\nNo   Yes\n(3)\nYes   Yes\nYes\n(1,3)\nYes\nNo   Yes\nYes(1'\n3\n>\nYes\nNo   No\n(3)\nYes   Yes\nYes(1,\n3\nJ\nYes\nYes<\n3\n>   Yes\nYes(1,3J\nYes\nYes(l)\nYes\nYes(l)\nYes\nYes<\n3\n>   Yes\nYes(1,\n3\nJ\nYes\nYes(l)\nNo\n(3)\nYes   No\nFunctional\nswitching<s>\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nYes\nNo\nOn-Site Guide   199\n©The   Institution   of Engineering and T echnology"
  },
  {
    "pageNumber": 201,
    "lineCount": 125,
    "text": "J   Appendix\n537.3.3.6\n462.2\nDevice\nDevice for the\nconnection of luminaire\nControl   and   protective\nswitching   device   for\nequipment   (CPS)\nFuse\nDevice   with\nsemiconductors\nLuminaire Supporting\nCoupler\nPlug and unswitched\nsocket-outlet\nPlug and switched\nsocket-outlet\nPlug   and   socket-outlet\nSwitched   fused\nconnection unit\nUnswitched   fused\nconnection unit\nFuse\nCooker   Control   Unit\nswitch\nStandard\nBS   EN 61995-1\nBS EN   60947~1\nBS EN   60947~2\nBS   88 series\nBS EN   50428\nBS EN   60669-2-1\nBS   6972\nBS 1363-1\nBS 1363-2\nBS   1363-1\nBS   1363-2\nBS 5733\nBS   1363-4\nBS 1363-4\nBS   1362\n854177\nYes=   Function provided, No = Function not provided\nlsolation<\n4\n>   Emergency\nYes(l.l>\nYesM\nYes\nNo\nNo\nYes<\n3\n>\nYes(3>\nYes(3>\n(3)\nYes\nYes\n(3)\nYesro\nYesCSJ\nYesro\n(Removal   of\nfuse link)\nswitching(2)\nNo\nYes\nYes\nNo\nNo\nNo\nNo\nNo\nNo\nNo\nNo\nNo\nYes\nNo\nNo\nYes\nFunctional\nswitching< s >\nNo\nYes\nYes\nNo\nYes\nYes\nNo\nYes\nYes\nYes\nYes\nYes\nYes\nNo\nNo\nYes\n<\n1\n)   Function provided if the device is suitable and marked with the symbol for isolation (see   IEC   60617\nidentity number   500288)   __/ 1--\n(2)\n(3)\n(4)\n(5)\nSee   Regulation 537.3.3.6.\nDevice is suitable for on-load isolation, i.e. disconnection whilst carrying load current.\nIn   an   installation   forming part of a nor   IT   system, isolation requires disconnection of   all   the live\nconductors.   See   Regulation 462.2\nCircuit-breakers   and   RCDs   are primarily circuit protective devices   and,   as such,   they   are not\nintended for frequent load switching.   Infrequent   switching of circuit-breakers on-load is admissible\nfor the purposes of isolation or emergency switching.For a more frequent duty, the number of\noperations and load characteristics according to the manufacturer's instructions should   be   taken\ninto account or an alternative device from   those listed as suitable for functional switching in\nTable 537.4 should   be   employed.\nNote 1:   An entry of ( l   ,3)   means that the device is suitable for on-load isolation only if it is marked\nwith the symbol for on-load isolation   __/Of-\nNote 2:   In   the above   table,   the functions provided by the devices for isolation and switching are\nsummarized, together with an indication of the relevant product standards.\n200   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 202,
    "lineCount": 17,
    "text": "Kl   Introduction\nThe requirements of   BS   7671 were harmonized with the   technical   intent of CENELEC\nStandard   HD 384.5.514:   Identification,   including   514.3:   Identification of conductors\n(now withdrawn) .\nAmendment No   2:2004   (AMD   14905)   to   BS   7671   :2001   implemented the harmonized\ncable   core   colours   and the alphanumeric marking of the   following   standards:\nIll>   HD   308   S2:2001   Identification of cores in cables and flexible cords\nIll>   BS   EN   60445:2017   Basic and safety principles for man- machine interface,\nmarking and identification of equipment and terminals and of terminations\nThis appendix provides guidance on marking at the interface between   old   and harmonized\ncolours,   and   general   guidance on the   colours   to be used for conductors.\nBritish Standards for fixed and   flexible   cables   have been harmonized (see   Table   K1).\nBS   7671   has been modified to   align   with these   cables   but   also   allows   other   suitable\nmethods   of   marking connections   by   colours,   e.g. tapes,   sleeves   or   discs,   or   by\nalphanumerics, i.e.   letters   and/or numbers. Methods may be mixed within an   installation.\nOn-Site Guide   201\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 203,
    "lineCount": 84,
    "text": "K   Appendix\nT   Table   Kl Identification of conductors (Harmonized)\nFunction   Alphanumeric   Colour\nProtective   conductors\nFunctional earthing conductor\nM.   pGIWI'   drcuit\nI\nUne   of   single-phase   circuit\nNeutral   of   single-   or three-phase circuit\nUne   1 of three-phase   AC   circuit\nUne   2   of three-phase   AC   circuit\nUne   3   of three-phase   AC   circuit\nTwo-wire unearthed   DC   power circuit\nPositive   of two-wire circuit\nNegative of two-wire circuit\ntwo-wire   earthed   DC   power   drcuit\nPositive (of   negative earthed) circuit\nNegative   (of   negative   earthed) circuit\n2\nPositive   (of   positive   earthed) circuit\n2\nNegative   (of   positive   earthed) circuit\nThree-wire   DC   power circuit\nOuter   positive of two-wire circuit derived from\nthree-wire system\nOuter   negative of two-wire circuit derived from\nthree-wire system\nPositive   of three-wire circuit\nMid-wire of three-wire   circuit2.\n3\nNegative of three-wire circuit\nControl   circuits,   ELV   and   other   applications\nUne   conductor\nNeutral   or mid-wire\n4\nNotes:\n1   Power   circuits   include   lighting circuits.\nL\nN\nL1\nL2\nL3\nL+\nL-\nL+\nM\nM\nL-\nL +\nl-\nl+\nM\nl-\nL\nNorM\nGreen-and-Yellow\nCream\nBrown\nBlue\nBrown\nBlack\nGrey\nBrown\nGrey\nBrown\nBlue\nBlue\nGrey\nBrown\nGrey\nBrown\nBlue\nGrey\nBrown,   Black,   Red,\nOrange,   Yellow,   Violet,\nGrey, White, Pink or\nTurquoise\nBlue\n2   M identifies either the mid-wire of a three-wire   DC   circuit, or the earthed conductor of a two-wire\nearthed   DC   circuit.\n3   Only   the middle wire of three-wire circuits may be earthed.\n4   An earthed   PELV   conductor is blue.\n202   On-Site   Guide\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 204,
    "lineCount": 30,
    "text": "Appendix   K\nK2   Addition or alteration to an existing\ninstallation\nKl.l   Single-phase\nAn addition or alteration made to a single-phase   installation   need not be marked at the\ninterface provided that:\n(a)   the   old   cables   are   correctly   identified by the   colours   red for   line   and   black   for\nneutral,   and\n(b)   the new   cables   are   correctly   identified by the   colours   brown for   line   and   blue\nfor   neutral.\nKl.l   Two- or three-phase   installation\nWhere an addition or alteration is made to a two- or a three-phase   installation   wired in\nthe   old   core   colours   with   cable   to the new core   colours,   unambiguous identification is\nrequired at the interface.   Cores   shall   be marked as   follows:\nNeutral   conductors\nOld   and new conductors:   N\nLine   conductors\nOld   and new conductors:   Ll, L2, L3\nTable   JA   'Y   Table K2   Example   of conductor marking at the interface for additions and\nalterations   to an   AC   installation   identified with the   old   cable   colours\nLine 1 of   AC   Red   L1   L1   Brown•\nLine   2   of   AC   Yellow   L2   L2   Black4'\nLine 3 of   AC   Blue   L3   L3   Grey*\nNeutral   of   AC   Black   N   N   Blue\nProtective   Green-and-   Green-and-\nconductor   Yellow   Yellow\n* Three single-core cables with insulation of the same colour may be used if identified at\nthe terminations.\nOn-Site   Guide   203\n©The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 205,
    "lineCount": 33,
    "text": "K   Appendix\nK3   Switch   wires in a new   installation   or\nan addition or   alteration   to an existing\ninstallation\nWhere a two-core cable with cores coloured brown and blue is used as a switch wire,\nboth conductors being line conductors, the blue conductor should be marked brown or\nL at its terminations.\nK4   Intermediate   and two-way switch wires in a\nnew   installation   or an addition or   alteration\nto an existing   installation\nWhere a three-core cable with cores coloured brown, black and grey is used as a switch\nwire,   all   three conductors being line conductors, the black and grey conductors should\nbe marked brown or L at their terminations.\nKS   Line conductors in a new   installation   or\nan addition or   alteration   to an existing\ninstallation\nPower   circuit line conductors should be coloured as in Table Kl.   Other   line conductors\nmay be brown, black, red, orange,   yellow,   violet, grey, white, pink or turquoise.\nIn   a two- or three-phase power circuit, the line conductors may   all   be of one of the\npermitted colours, either identified L 1,   L2, L3 or marked brown, black, grey at their\nterminations.\nK&   Changes   to   cable   core   colour   identification\nTable\n78\nT   Table   K6(i)   Cable   to BS   6004   (flat cable with bare cpc)\nCable   type   Old   core   colours   New core   colours\nSingle-core   + bare cpc   Red or   Black   Brown or   Blue\nTwo-core + bare   cpc   Red,   Black   Brown,   Blue\nAlt.   two-core + bare cpc   Red, Red   Brown, Brown\nThree-core   + bare cpc   Red,   Yellow,   Blue   Brown, Black, Grey\n~-----------------------   -------~\n204   On-Site   G uide\n© The   Institution   of Engineering and   Technology"
  },
  {
    "pageNumber": 206,
    "lineCount": 47,
    "text": "Appendix   K\nTable\n7\nc   'Y   Table   K6(ii) Standard   600/1000   V   armoured cable   BS   6346,   BS   5467   orBS   6724\n'\n'\nCable   type   Old   core colours   New core colours\nSingle-core\nTwo-core\nThree-core\nFour-core\nFive-core\nRed or Black\nRed, Black\nRed,   Yellow,   Blue\nRed,   Yellow,   Blue.   Black\nRed,   Yellow,   Blue, Black,\nGreen-and-Yellow\nBrown or Blue\nBrown, Blue\nBrown, Black, Grey\nBrown,   Black,   Grey, Blue\nBrown, Black, Grey, Blue,\nGreen-and-Yellow\nTable\n70\n'Y   Table   K6(iii) Flexible cable to   BS   6500\nCable   type   Old   core colours   New core colours\nTwo-core   Brown, Blue   No change\nThree-core   Brown,   Blue,   Green-and-   No change\nYellow\nFour-core   Black, Blue, Brown, Green-   Brown, Black, Grey, Green-and-\nand-Yellow   Yellow\nF\"we-core   Black,   Blue, Brown,   Black,   Brown,   Black,   Grey,   Blue.\nGreen-and-Yellow   Green-and-Yellow\nK7   Addition or   alteration   to a   DC   installation\nWhere an addition or alteration is made to a   DC   installation wired in the old core colours\nwith   cable to the new core colours, unambiguous identification   is required at the\ninterface.   Cores   should be marked as   follows:\nNeutral and midpoint conductors\nOld   and new conductors:\nLine conductors\nOld   and new conductors:\nM\nBrown or Grey, or L+or L -\nOn-Site   Guide   205\n© The Institution of Engineering   and Technology"
  },
  {
    "pageNumber": 207,
    "lineCount": 22,
    "text": "K   Appendix\nTable 7E\nT   Table   K7   Example of conductor marking at the interface for additions and\nalterations to a   DC   installation identified with the old cable colours\nTwo-wire unearthed   DC   power   circuit\nPositive of two-wire circuit   Red   l +   l +   Brown\nNegative of two-wire circuit   Black   l-   l-   Grey\n'IWo-wlre   eerthed   DC   power   d rcuit\nPositive (of negative earthed) circuit   Red   L+   l+   Brown\nNegative (of negative earthed) circuit   Black   M   M   Blue\nPositive (of positive earthed) circuit   Black   M   M   Blue\nNegative (of positive earthed) circuit   Blue   L -   L-   Grey\nThree-wire   DC   power circuit\nOuter   positive of two-wire circuit derived from   Red   l +   L+   Brown\nthree-wire system\nOuter   negative of two-wire circuit derived from   Red   l-   l-   Grey\nthree-wire system\nPositive of three-wire circuit   Red   l +   l +   Brown\nMid-wire of three-wire circuit   Black   M   M   Blue\nNegative of three-wire circuit   Blue   l-   l-   Grey\n206   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 208,
    "lineCount": 31,
    "text": "The requirements of the   IP   code are given in BS EN   60529 :1992+A2:2013.   For more\ninformation see Guidance Note 1:   Selection and Erection.\nThe degree of protection provided by an   enclosure   is indicated by two   numerals   followed\nby an   optional   additional   letter   and/or   optional   supplementary   letter(s)   as shown in\nFigure Ll.\nT   Figure Ll   IP   code format\nCode   letters\n(international   protection)\nFirst characteristic   numeral\n(numerals   0   to   6,   or   letter   X)\nSecond   characteristic   nu meral\n(numerals   0   to   8,   or   letter   X)\nAdditional   letter   (optiona l)\n(letters   A,   B,   C,   D)\nSupplementary   letter   (optional)\n(letters   H,   M,   S,   W)\nIP   2   3   c   H\nFor the purposes of this   Guide,   IP   codes cited are defined as   follows:\nIPlX\nIPXXB\nIPlXC\nPenetration   by a   solid   foreign object > 12.5 mm in diameter   shall   not\nbe   possible.\nAccess of a finger   shall   not be   possible.\nPenetration   by a   solid   foreign object > 12.5 mm in diameter   shall   not\nbe   possible.   Additionally,   an inserted 2.5 mm\n2\nprobe of   100   mm in\nlength   shall   have adequate   clearance   from   live   parts.\nOn-Site Guide   207\n©The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 209,
    "lineCount": 20,
    "text": "l   Appendix\nIP4X\nIPXXD\nIPX4\nIPX5\nIPX7\n208   On-Site   Guide\nPenetration   by a solid foreign object >   1.0   mm in diameter shall not\nbe possible.\nAccess by a   100   mm length of wire with   CSA   of   1.0   mm\n2\nshall not\nbe possible.\nWater splashed against the enclosure from any direction will not\naffect the equipment\nWater jets directed against the enclosure from any direction will not\naffect the equipment.\nTemporarily immersed enclosure, ingress of water shall not cause\nharmful effects to the equipment.\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 210,
    "lineCount": 58,
    "text": "A\nAdditional   protection\ninspection   9.2.2(h)(iv);\nG3.2\nomission of   additional\nprotection   3.6.2.2\nprovision by   RCD   2.2.5; 3.1;\n3.4.1.1; 7.6;\n8.1; 8.3.1;\n8.3.2\nsupplementary\nequipotential   bonding   4.7\ntesting   11.5\nAdditions and   alterations   7.8\nAlphanumeric\nidentification of\nconductors   Table   K1\nAlternative   supplies,\nwarning notice   6.13\nAutomatic disconnection\n(ADS)   3.4.1; 3.5;\n9.2.2(h)(iii);\nTable   G4.8\n8\nBands   I   and   II,\nsegregation   7.4.1; 7.4.2;\n7.6\nBasic protection   2.4.1 ; 3.4.1.1;\n3.4.3; 9.2.2(h)\nBath/shower   8\nadditional   protection\nby   supplementary\nequipotential\nbonding   4.7; 4.8\ncubicle   not in\nbathroom   8.2\ngeneral   3.6.1(d); 3.6.3;\n7.2.5(d); 8;\nTable   3.4.3\nprotection by   RCDs   3.6.1; 3.6.3;\n7.2.5(d)\nsummary of\nrequirements   8.1;   Table   8.1;\nunderfloor   heating   8.3.1\nzone diagrams   Figs 8.1 (i)-(iii)\nBending radii of   cables   Table   DS\nBonding   4\ndistributor's\nrequirement   1.3\ngeneral   7.8;8.1;\n9.2.2(h)(iii);\n9.3.1;   10.2.1;\n10.3.1;   10.3.6;\nG3 .2; G4.4\ngenerator   2.4.3\nlabelling   6.4\nOn-Site Guide   209\n©The   Institution   of Engineering and   T echnology"
  },
  {
    "pageNumber": 211,
    "lineCount": 63,
    "text": "Index\nmain protective   Circuit   protective\nequipotential   4.3; 4.4;   conductors   10.3.1;   Appx B\n4.5\ncontinuity test   10.3.1   i\nsupplementary\nCircuit-breakers\nequipotential\nbonding   4.6;\napplication   Table   7.2.7(ii)\nTable   4.6;\nshort-circuit capacity   Table   7.2.7(i)\n4.7; 4.8\nBS 1363   socket-outlets   8.1;AppxH\nClass   I   and   Class   II\nequipment   2.2.6;   2.4.1;\nBuilding   logbook   Foreword\n8.3.2; G3.2\nBuilding   Regulations   1.2   Colours,   cable   core   Appx K\nCommunications   cables   7.4.2\nc\nCompetent   persons   Preface;\nCable   Foreword\ncommunications   7.4.2   Conductor   cross-sectional\nfloors   and   ceilings   7.3.1\narea   Table   7.1(ii)\n.   Conduit\ngroupmg   7.2.1;\nTable   ES   capacities   Appx E\nnote (b)\nsupports   Table   D3\nin   thermal   insulation   Table   7.1 (iii)\nConsumer   unit   2.2.5; 2.2.6;\nlengths,   maximum   Table   7.1 (i)   3.3\ncurrent-carrying   split   Figs 3.6.3\ncapacity   Table   7.1 (ii);   (ii)/(iii)\nAppx F\nwith   RCBOs   Fig 3.6.3(i)\nselection   AppxC\nControlgear   2.2.5; 6.2\nseparation distances   Tables\nCooker   circuit   H4\n7.4.2(i), (ii)\nsupports/bends   Appx D\nCorrosion   of   cable   Appx   C\nwalls   and partitions   7.3.2\nCurrent-carrying capacity   Appx F\nCapacities\nCut-out\nconduit   Appx E\ndistributor's   1.1   (c); 1.3(e);\n2.2.1\ntrunking   Appx E\nCeilings,   cables   above   7.3.1;\nD\nTables\n7.1   (ii),   (iii)\nDegrees of   protection\nCertificates   9.1; Appx G   (IP   code)   Appx L\nCharge   retention, warning   Departures   1.4;\nlabel   6.1   Table   G4.8\n210   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 212,
    "lineCount": 79,
    "text": "Devices,   selection   of\nisolation   and switching   AppxJ\nprotedive   7.2.7\nDiagrams   6.10\nDisconnection times   3.5; 7.1(h);\n7.2.7iv;\nAppx B\nDistribution board   3.1 ; 6.14\nDistributor (definition)   1.1\nDiversity   Appx A\nE\nEarth   electrode   1.1(d); 2.4.3;\n4.2; 4.9;   4.10\ntesting   10.3.5;\nFig 10.3.5.2\nEarth   fault   current\nprotection   3.3\nEarth   fault   loop\nimpedance   1.1 (d); 1.3(d);\n2.2.6; 3.6.1 (a);\n4.9; 7.2.5;\n7.2.6;\nTable   7.1( i)\nnote 1; Appx B\ntesting   9.3.1(e);\n10.3.6\nEarthing and bonding   4\nconductor size   4.4\nequipotential   bonding,\nsupplementary   4.6;\nTable   4.6;\n4.7; 4.8\n.   .\ngas   serv1ce   p1pe,\nmetallic   4.4\ngenerator reference   2.4.3\nhigh protective\nconductor current   7.5\nlabel   Fig 6.4\nIndex\noil   service pipe,\nmetallic   4.4\nTN-C-S   Fig 2.1(i);\nTable   4.4(i)\nTN-S   Fig 2.1 (ii);\nTable   4.4(i)\nTT   Fig 2.1 (iii);\nTable   4.4(ii)\ntypical   arrangements   4.11\nwater service pipe,\nmetallic   4.4\nElectric   shock, protection\nagainst   3.4; 8.1\nElectrical   Installation\nCertificates   9. 1 ; Appx G\nElectricity   at Work\nRegulations   10.1\nEMC   7.10\nEmergency switching off   5.3;\nTable   J1\nEnclosures,   IP   code for   Appx L\nEscape routes, wiring\nsystems in   7.11\nExternal   cables   and\ntelecommunications   Table   7.4.2(i)\nF\nFault   current\nprospective   1.3(c);\n7.2.7i\nprotedion   3.3\nF ault   protection   3.4.1.2\nFELV   9.2.2(h)(iii);\n10.3.3vi;\nTable\n10.3.3\nFinal   circuits   7\nstandard   7.2; Appx H\nOn-Site   Guide   211\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 213,
    "lineCount": 64,
    "text": "Index\nFire safety requirements   1.2.1   Part   B   High protective conductor\nFirefighter's switch   5.5\ncurrent\nFlashover   3.7.   1\nearthing   7.5\nFloating earth\nlabelling   at DB   Fig 6.14\n(portable generator)   2.4.1;   HSE Guidance Note GS 38   10.1(d)\nFig 2.4.1\nFloors   7.3.1   I\nFunctional switching   5.4;   Identification of\nTable   J1   conductors   Appx K\nFunctional testing   10.3.9   Immersed   equipment   Table   3.4.3\nFurniture with   electrical   Immersion   heaters   H5\nsupply   7.6\nInduction   loops   (hearing)   7.4.4\nFuses   2.2.5;\nInformation   required\nTable\n1.3\n7.2.7(i)\nInitial   testing   10\ndistributor's (cut-out)   1.1   (c);\nInspection   and testing   9\n1.3(e); 2.2.1\nchecklists   9.2.2; 9.3.1\nG\nlabel   for periodic   Fig 6.9\nGarages\nreport   AppxG\n1.1   (a); 2.2.6;\nschedules   AppxG\nTable   H7\nInstallation\nGas   installations\n2.3; Fig 2.3;\nconsiderations   7.3\n4.3; 4.4;\ndiagram   6.10\n4.5; 4.9;\n7.4.3;   10.3.1 ii\nmethod   7.1(c)\nGenerators, portable   2.4; Figs   Insulation   resistance   9.3.1 (b);\n2.4.1/2.4.2/\n10.3.3\n2.4.3(i), (ii)\nminimum   values   Table\nGrouping of circuit\n10.3.3\ncables   7.2.1\nInternal   cables   and\ntelecommunications   Table\nH\n7.4.2(ii)\nHeight of overhead wiring   Table   02\nIP   code   Appx L\nHeight of switches, socket-\nIsolation   5\noutlets   H6\nidentification   6.7\nmultiple   devices   6.8\n212   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 214,
    "lineCount": 72,
    "text": "requirements   5.1.1\nswitch, Electricity\nisolator   2.2.3;\n2.2.4; 2.2.5\nswitchgear   5.1.2;\nTable   J1\nJ\nJoists/ceilings   7.3.1;\nFig 7.3.1;\nTables\n7.1(ii), (iii)\nL\nLabelling   6\nLED   lighting   H8\nLighting circuits   Table   7.1(i);\n7.2.3; 7.4.4\nLoad estimation   AppxA\nLogbook,   building   Foreword\nLoop impedance   see Earth\nfault loop impedance\nM\nManual,ope~tionand\nmaintenance   Foreword\nMaximum demand   AppxA\nMechanical maintenance,\nswitching off for   5.2\nMetallic pipes   4.3\nMeter   2.2.2\nMeter   tails   1.3(b); 2.2.1;\n2.2.3; 2.2.6\nMineral   insulated   cable   Table\n7.4.2(ii);\nTable   C1\nMinor Works Certificate   Appx G\nIndex\nN\nNominal   voltage   1.1 (b); 6.3\nNon-sheathed   cables   2.2.6;\n3.4.1.1\nNon-standard   colours   6.12\nNotices   6\n0\nOff-peak   supplies   1.1 (a)\nOhmmeter   10.3.1\nOutbuildings   1.1(a);\n2.2.6\nOverhead wiring   AppxD\nOverload   protection   2.2.5; 3.2\nOvervoltages   3.7; 3.7.2\np\nPart   P   1.2.1\nPELV   3.4.3; 7.3.1 (e);\n7.3.2(f); 7.6(a);\nTable8.1;\n9.2.2(h)(i)\n10.3.3v;\nTable   0.3.3\nPeriodic   inspection   AppxG\nPhase   sequence check   10.3.8\nPhotovoltaic   systems,\nwarning notice   6.15\nPlastic   services   4.5; 4.8\nPolarity   testing   9.3.1 (c);   10.2;\n10.3.4\nPortable   generators   2.4\nProspective   fault\ncurrent   7.2.7i\nmeasurement   9.3.1(f);\n10.2.2;\n10.3.7\nOn-Site   Guide   213\nC   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 215,
    "lineCount": 64,
    "text": "Index\nProtective   device,   testing   11\nchoice   7.2.7\nReports   AppxG\nProximity   to\nResidual current devices\ncommunications   see RCDs\ncables   7.4.2\nResistance of conductors   Appx   I\nother services   7.4\nRing circuits   Table   7.1 (i);\nAppx H\nR\n7.2.2; H2.4 spurs\nRadial circuits   Table   7.1(i);\ntesting   10.3.2\nAppx H\ntesting   1 0.3.1\ns\nRated short-circuit\nSchedules   6.10;   9.1;\ncapacities   Table   7.2.7(i)\nAppx G\nRCBOs   2.2.5; 2.2.6;\n3.1; 3.2; 3.6\nScope   Preface;   1.1\n3.6.3.2; 7.2.6\nRCCB   2.2.6\nSelection\nRCDs   2.2.5; 3.6;\ncables   AppxC\n7.2.4; 7.2.5;   devices for isolation,\n7.2.6; 7.6;   etc.   AppxJ\n8.3.1; 8.3.2\nSE LV   3.4.3; 7.3.1 (e);\nadditional protection   2.2.5; 2.4.2\n7.3.2(f);\n3.1; 3.4.1.1;\n7.4.1; 7.6(a);\n7.6; 8.1;\nTable   8.1;\n8.3.1;   8.3.2;\n9.2.2(h)(i);\n9.2.2(h)(iv);\n1 0.3.3v;\n11 .5   Table   10.3.3\ndiagram of operation   Fig   11.0   Separation of gas\ndisconnection times   3.5.3\npipework   2.3; Fig 2.3; 4.3;\n4.4; 4.5; 4.9;\nfault   protection   2.2.6   7.4.3\nintegral test device   11.6   Short-circuit capacity   Table   7.2.7(i)\nlabelling   6. 11   Short-circuit current\nmultipole   11.7\nprotection   3.3\nomission of   3.6.2; 3.6.2.2;\nShower   7.2.5(d); 8\n7.2.5   Socket-outlets\nrequirement for   7.2.5   final   circuits with high\nrisk assessment   3.6.2.2\nPE   current   7.5.3\ngeneral   7.2.2; Appx H\n214   On-Site   Guide\n© The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 216,
    "lineCount": 70,
    "text": "minimum number   1.2.2;\nTable   H7\nprotection by   RCD   3.6.1 (b)\nSPDs   3.7\ndecision   flow-chart   Fig 3.7.2.2\nconductor   critical\nlength   3.7.5\nconnection methods   3.7.6\nselection\n3.7.4; Fig 3.7.4\ntypes   3.7.3\nSplit   consumer unit   2.2.6;\nFigs 3.6.3\n(ii)/(iii)\nSpurs   7.2.2; H2.4\nStandard circuits   Appx H\nStud   walls   Tables   7.1 (ii),\n7.1(iii), F6\nSupplementary\nequipotential   bonding   4.6;   Table   4.6;\n4.7; 4.8\nSupplier   (definition)   1.1\nSupply\nfrequency   1.1   (a)\nnominal   voltage   1.1   (b)\nSupport, methods of   Appx D\nSurge protective devices\nsee SPDs\nSurges\nlightning   3.7.1; 3.7.2\nswitching   3.7.1\nSwitchgear   5.1.2; 6.2\nSwitching   5\nIndex\nT\nTails   (consumer)   Figs 2.1\n(i)-(iii);\n2.2.3; 2.2.6\nTelecommunications\nlines   3.7.   1\nTesting   9\ninstruments   10.1\nprocedures   10.3\nresults   schedule   AppxG\nsequence   10.2\nchecklist   9.3.1\nThermal   insulation   Table   7.1(iii);\nAppx   C;   Appx F\nThermoplastics/\nthermosetting,\napplications   Table   C1\nTN system   1.1;2.1\ndisconnection times   3.5.2\nTN-S   system\nearthing arrangement   1.1;   2.1;\nFig 2.1 (ii)\ntypical   external\nimpedance   1.1;   7.1 (a)(ii)\nTN-C-S   system\nearthing arrangement   Fig 2.1(i)\ntypical   external\nimpedance   1.1;   7.1(a)(i)\nTrunking   7.7\ncapacities   Appx E\nsupports   Table   04\nnsystem\ndisconnection times   3.5.3\nearthing arrangement   Fig 2.1 (iii)\nOn-Site   Guide   215\n© The Institution of Engineering and Technology"
  },
  {
    "pageNumber": 217,
    "lineCount": 42,
    "text": "Index\ngeneral\nmetal consumer units\nTwo-way switching\nu\nUnderfloor heating\nUnexpected   nominal\nvoltage, warning of\nv\nVentilation\nVoltage drop\ncalculation\ngeneral\ninspection\nverification\nw\n1.1   (d); 7.1;\n7.2.5(a); 7.2.6;\n10.3.5.1\n2.2.6\n7.4.4;\nFig 7.4.4\n8.3\n6.3\n1.2.1   Part   F\nAppx F\n7.1 (g); 7.2.3;\nTable 7.1(i); note 1\n9.2.2(d)\n10.3.10\nWalls and partitions   7.3.2\nWater heaters   HS\nWiring systems in escape\nroutes   7.11\nz\nZones\nbaths and showers\ncables in walls\n8.1\n7.3.2(b); 9.2.2(c)\n116   On-Site   Guide\ne   The   Institution   of Engineering and Technology"
  },
  {
    "pageNumber": 218,
    "lineCount": 94,
    "text": "Symbols\nA\nSc..::o.a-outlt\"':   m lntellJdtllg\nWl\".ltrument   Ot\n~\n,.,..,   f(hed\ne11ergy   meter\ns.::xlo.et-out   et   •   ~unctcn\nW'l   •   WJt1   l'lour\nd'\nS\\'•   !ch\nVArh   •Volt\nJl'\n2   way   5W tch,\nampt>r~   re ;Jctl\\le\nhour\nsingle   pole\nX\nlnterrneodll!te\n~   Mo!Of   SIJI!•   r,\nSWllCh\n~ 'I )L•fdl   !>'yTnbol\nPull   S\\ .. '1tch,   IX]   C,taH1clt.l\neft   s•ngle·pole\n~.l .lll!._'f\n...........   HuoH \"S(.:ent\n~\nfuse,\nlum   na.re   rated   curft'nl\nlllJOl~\nX\ntmt   T,SMCV\nltrtng\n9   Opfl'fatlng\nlurl   na   re   (or\nrl\"\"\"e   (cool)\n-;,~(   1.11   (i!\"C:Ui!)\nSeH<Dntalned\n~\n•.1.tlte   (l\")rwtKt,.\n~\nr11   ·m~t!y   :   ;>en\ne-rn~\n--st   ~1118\nr\n!\\•   air.   l31tat..\\\n,J\"l   nan\n.,...,.!'y   dosed\n@   Pd>httln\nI   Morualv ~ ....   !-   llld!::   \"\"~\n~ -   \"\"i   .,etared\"\"\"\"\" o~:>\ne) c.:x•   6. Tive<-phas<o\n.......q.   Jclt.l\nlfr\nAl:,)L:ll(.\n...   gr .d   :.ng   device   y r~\ng{'f   -..o-,a   symbol   ......one..w\n(OJ!.   bell)\n-0-=not   U5ed\n11'\nRuzw\non   IEC~rds\n'i:Y   Telephone\nhan&~   ~   Rect1her\n0\nM~<   rcphone   (%1   r.ven.cr\nc(J\nLe>udspeakef\n-tJ-   BMk\"V   ol\npnrnary   or\n'r\nAntenna   st..:ot'ldluy   cclls\n$\n0   Mach•ne   lr.m..,form~ ·t\n•   F'unaion\n~·nt•ral   ':.yrnbol\nM   MOIOt'\nw1 th   two   wu\"':i   ngs\nC =   Cenef(l!Or\n@]   StJI IC   getl(•f,ttOI   10'   t • l!o'   c.\n0   \\/<>~mete<\n10   n~J   M\n10'   lulo   k\n@   Armleter\n10\n\"'\"   \"'\n10   n\\1:10   u\nSGT   2AY\nTtie   only   guiile   to BS 7671   written   l>y   the Wiring\nRegulations   experts at the   lET,   ttie   On-Site   Guide\ncontains   clear,   concise guidance to ttie technical\ninformation contained in the   Regulations:\nISBN   978-1-78561-44 2- 2\n9"
  }
]